<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SYSTem:PRESet</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="system_commands.htm" title=":SYSTem Commands"><link rel="prev" href="_system_menu.htm" title=":SYSTem:MENU"><link rel="next" href="_system_protection_lock.htm" title=":SYSTem:PROTection:LOCK"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="system_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SYSTem Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_system_preset"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SYSTem:PRESet — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_system_preset_command"></a><h2>Command Syntax<a name="d0e38650"></a><a name="d0e38653"></a><a name="d0e38656"></a><a name="d0e38659"></a><a name="d0e38662"></a><a name="d0e38665"></a></h2><pre class="synopsis">:SYSTem:PRESet</pre><p>The :SYSTem:PRESet command places the instrument in a known state. This is the same as pressing the <span><strong class="keycap">[Default Setup]</strong></span> key or <span class="guimenuitem">[Save/Recall] &gt; Default/Erase &gt; Default Setup</span> on the front panel.</p><p>When you perform a default setup, some user settings (like preferences) remain unchanged. To reset all user settings to their factory defaults, use the *RST command.</p><p>Reset conditions are:</p><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th colspan="2" align="left">Acquire Menu<a name="d0e38690"></a></th></tr></thead><tbody valign="top"><tr><td>Mode</td><td>Normal</td></tr><tr><td>Averaging</td><td>Off</td></tr><tr><td># Averages</td><td>8</td></tr></tbody></table></div><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th colspan="2" align="left">Analog Channel Menu<a name="d0e38717"></a></th></tr></thead><tbody valign="top"><tr><td>Channel 1</td><td>On</td></tr><tr><td>Channel 2</td><td>Off</td></tr><tr><td>Volts/division</td><td>5.00&nbsp;V</td></tr><tr><td>Offset</td><td>0.00</td></tr><tr><td>Coupling</td><td>DC</td></tr><tr><td>Probe attenuation</td><td>10:1</td></tr><tr><td>Vernier</td><td>Off</td></tr><tr><td>Invert</td><td>Off</td></tr><tr><td>BW limit</td><td>Off</td></tr><tr><td>Impedance</td><td>1&nbsp;M Ohm (cannot be changed)</td></tr><tr><td>Units</td><td>Volts</td></tr><tr><td>Skew</td><td>0</td></tr></tbody></table></div><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th colspan="2" align="left">Cursor Menu<a name="d0e38789"></a></th></tr></thead><tbody valign="top"><tr><td>Source</td><td>Channel 1</td></tr></tbody></table></div><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th colspan="2" align="left">Digital Channel Menu (MSO models only)<a name="d0e38806"></a></th></tr></thead><tbody valign="top"><tr><td>Channel 0 - 7</td><td>Off</td></tr><tr><td>Labels</td><td>Off</td></tr><tr><td>Threshold</td><td>TTL (1.4&nbsp;V)</td></tr></tbody></table></div><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th colspan="2" align="left">Display Menu<a name="d0e38833"></a></th></tr></thead><tbody valign="top"><tr><td>Persistence</td><td>Off</td></tr><tr><td>Grid</td><td>20%</td></tr></tbody></table></div><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th colspan="2" align="left">Quick Meas Menu</th></tr></thead><tbody valign="top"><tr><td>Source</td><td>Channel 1</td></tr></tbody></table></div><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th colspan="2" align="left">Run Control</th></tr></thead><tbody valign="top"><tr><td>&nbsp;</td><td>Scope is running</td></tr></tbody></table></div><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th colspan="2" align="left">Time Base Menu<a name="d0e38882"></a></th></tr></thead><tbody valign="top"><tr><td>Main time/division</td><td>100&nbsp;us</td></tr><tr><td>Main time base delay</td><td>0.00&nbsp;s</td></tr><tr><td>Delay time/division</td><td>500&nbsp;ns</td></tr><tr><td>Delay time base delay</td><td>0.00&nbsp;s</td></tr><tr><td>Reference</td><td>center</td></tr><tr><td>Mode</td><td>main</td></tr><tr><td>Vernier</td><td>Off</td></tr></tbody></table></div><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th colspan="2" align="left">Trigger Menu<a name="d0e38929"></a></th></tr></thead><tbody valign="top"><tr><td>Type</td><td>Edge</td></tr><tr><td>Mode</td><td>Auto</td></tr><tr><td>Coupling</td><td>dc</td></tr><tr><td>Source</td><td>Channel 1</td></tr><tr><td>Level</td><td>0.0&nbsp;V</td></tr><tr><td>Slope</td><td>Positive</td></tr><tr><td>HF Reject and noise reject</td><td>Off</td></tr><tr><td>Holdoff</td><td>40&nbsp;ns</td></tr><tr><td>External probe attenuation</td><td>10:1</td></tr><tr><td>External Units</td><td>Volts</td></tr><tr><td>External Impedance</td><td>1&nbsp;M Ohm (cannot be changed)</td></tr></tbody></table></div></div><div class="refsection" lang="en"><a name="d0e38988"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="common_commands.htm#common_commands_overview">Introduction to Common (*)
  Commands</a></p></li><li><p><a href="_rst.htm" title="*RST (Reset)">*RST (Reset)</a></p></li></ul></div></div></div></body></html>