<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SYSTem:PROTection:LOCK</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="system_commands.htm" title=":SYSTem Commands"><link rel="prev" href="_system_preset.htm" title=":SYSTem:PRESet"><link rel="next" href="_system_setup.htm" title=":SYSTem:SETup"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="system_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SYSTem Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_system_protection_lock"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SYSTem:PROTection:LOCK — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_system_protection_lock_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SYSTem:PROTection:LOCK &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {{1 | ON} | {0 | OFF}}</pre><p><a name="d0e39013"></a><a name="d0e39016"></a><a name="d0e39019"></a><a name="d0e39022"></a>The :SYSTem:PROTection:LOCK command disables the fifty ohm
      impedance setting for all analog channels.</p></div><div class="refsection" lang="en"><a name="_system_protection_lock_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SYSTem:PROTection:LOCK?</pre><p>The :SYSTem:PROTection:LOCK? query returns the analog channel
      protection lock status.</p></div><div class="refsection" lang="en"><a name="d0e39033"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {1 | 0}</pre></div><div class="refsection" lang="en"><a name="d0e39040"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="system_commands.htm#system_commands_overview">Introduction to :SYSTem
  Commands</a></p></li></ul></div></div></div></body></html>