<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SYSTem:SETup</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="system_commands.htm" title=":SYSTem Commands"><link rel="prev" href="_system_protection_lock.htm" title=":SYSTem:PROTection:LOCK"><link rel="next" href="_system_time.htm" title=":SYSTem:TIME"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="system_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SYSTem Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_system_setup"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SYSTem:SETup — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_system_setup_command"></a><h2>Command Syntax<a name="d0e39057"></a><a name="d0e39060"></a><a name="d0e39063"></a><a name="d0e39066"></a><a name="d0e39069"></a><a name="d0e39072"></a><a name="d0e39075"></a><a name="d0e39078"></a><a name="d0e39081"></a><a name="d0e39084"></a><a name="d0e39087"></a><a name="d0e39090"></a><a name="d0e39093"></a><a name="d0e39096"></a><a name="d0e39099"></a><a name="d0e39102"></a></h2><pre class="synopsis">:SYSTem:SETup &lt;setup_data&gt;</pre><pre class="synopsis">&lt;setup_data&gt; ::= binary block data in IEEE 488.2 # format.</pre><p>The :SYSTem:SETup command sets the oscilloscope as defined by the
      data in the setup (learn) string sent from the controller. The setup
      string does not change the interface mode or interface address.</p></div><div class="refsection" lang="en"><a name="_system_setup_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SYSTem:SETup?</pre><p>The :SYSTem:SETup? query operates the same as the *LRN? query. It
      outputs the current oscilloscope setup in the form of a learn string to
      the controller. The setup (learn) string is sent and received as a
      binary block of data. The format for the data transmission is the #
      format defined in the IEEE 488.2 specification.</p></div><div class="refsection" lang="en"><a name="d0e39118"></a><h2>Return Format</h2><pre class="synopsis">&lt;setup_data&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;setup_data&gt; ::= binary block data in IEEE 488.2 # format</pre></div><div class="refsection" lang="en"><a name="d0e39125"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="system_commands.htm#system_commands_overview">Introduction to :SYSTem
  Commands</a></p></li><li><p><a href="_lrn.htm" title="*LRN (Learn Device Setup)">*LRN (Learn Device Setup)</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e39135"></a><h2>Example Code<a name="d0e39138"></a><a name="d0e39141"></a></h2><pre class="programlisting">   ' SAVE_SYSTEM_SETUP - The :SYSTEM:SETUP? query returns a program
   ' message that contains the current state of the instrument.  Its
   ' format is a definite-length binary block, for example,
   ' #800075595&lt;setup string&gt;&lt;NL&gt;
   ' where the setup string is 75595 bytes in length.
   myScope.WriteString ":SYSTEM:SETUP?"
   varQueryResult = myScope.ReadIEEEBlock(BinaryType_UI1)
   CheckForInstrumentErrors   ' After reading query results.

   ' Output setup string to a file:
   Dim strPath As String
   strPath = "c:\scope\config\setup.dat"

   ' Open file for output.
   Close #1   ' If #1 is open, close it.
   Open strPath For Binary Access Write Lock Write As #1
   Put #1, , varQueryResult   ' Write data.
   Close #1   ' Close file.

   ' RESTORE_SYSTEM_SETUP - Read the setup string from a file and
   ' write it back to the oscilloscope.
   Dim varSetupString As Variant
   strPath = "c:\scope\config\setup.dat"

   ' Open file for input.
   Open strPath For Binary Access Read As #1
   Get #1, , varSetupString   ' Read data.
   Close #1   ' Close file.

   ' Write setup string back to oscilloscope using ":SYSTEM:SETUP"
   ' command:
   myScope.WriteIEEEBlock ":SYSTEM:SETUP ", varSetupString
   CheckForInstrumentErrors</pre><p>See complete example programs at: <a href="Examples.htm" title="Programming Examples"><i>Programming Examples</i></a></p></div></div></body></html>