<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TER (Trigger Event Register)</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="root_commands.htm" title="Root (:) Commands"><link rel="prev" href="_stop.htm" title=":STOP"><link rel="next" href="_view.htm" title=":VIEW"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="root_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Root (:) Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_ter"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TER (Trigger Event Register) — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_ter_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TER?</pre><p><a name="d0e14366"></a><a name="d0e14369"></a><a name="d0e14372"></a><a name="d0e14375"></a><a name="d0e14378"></a>The :TER? query reads the Trigger Event Register. After
      the Trigger Event Register is read, it is cleared. A one indicates a
      trigger has occurred. A zero indicates a trigger has not
      occurred.</p><p>The Trigger Event Register is summarized in the TRG bit of the
      Status Byte Register (STB). A Service Request (SRQ) can be generated
      when the TRG bit of the Status Byte transitions, and the TRG bit is set
      in the Service Request Enable register. The Trigger Event Register must
      be cleared each time you want a new service request to be
      generated.</p></div><div class="refsection" lang="en"><a name="d0e14384"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {1 | 0}; a 16-bit integer in NR1 format.</pre></div><div class="refsection" lang="en"><a name="d0e14391"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="root_commands.htm#root_commands_overview">Introduction to Root (:)
  Commands</a></p></li><li><p><a href="_sre.htm" title="*SRE (Service Request Enable)">*SRE (Service Request Enable)</a></p></li><li><p><a href="_stb.htm" title="*STB (Read Status Byte)">*STB (Read Status Byte)</a></p></li></ul></div></div></div></body></html>