<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TIMebase:DELay</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_save_image_area.htm" title=":SAVE:IMAGe:AREA"><link rel="next" href="_trigger_threshold.htm" title=":TRIGger:THReshold"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_timebase_delay"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TIMebase:DELay — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_timebase_delay_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TIMebase:DELay &lt;delay_value&gt;</pre><pre class="synopsis">&lt;delay_value&gt; ::= time in seconds from trigger to the delay reference
                  point on the screen.</pre><pre class="synopsis">The valid range for delay settings depends on the time/division
setting for the main time base.</pre><p>The <a name="d0e50363"></a><a name="d0e50366"></a><a name="d0e50369"></a><a name="d0e50372"></a>:TIMebase:DELay command sets the main time base delay.
      This delay is the time between the trigger event and the delay reference
      point on the screen. The delay reference point is set with the <a href="_timebase_reference.htm" title=":TIMebase:REFerence">:TIMebase:REFerence command</a>.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :TIMebase:DELay command is obsolete and is provided for
        backward compatibility to previous oscilloscopes. Use the <a href="_timebase_position.htm" title=":TIMebase:POSition">:TIMebase:POSition command</a>
        instead.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_timebase_delay_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TIMebase:DELay?</pre><p>The :TIMebase:DELay query returns the current delay value.</p></div><div class="refsection" lang="en"><a name="d0e50392"></a><h2>Return Format</h2><pre class="synopsis">&lt;delay_value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;delay_value&gt; ::= time from trigger to display reference in seconds
                  in NR3 format.</pre></div><div class="refsection" lang="en"><a name="d0e50399"></a><h2>Example Code</h2><a name="d0e50402"></a><a name="d0e50405"></a><pre class="programlisting">   ' TIMEBASE_DELAY - Sets the time base delay.  This delay
   ' is the internal time between the trigger event and the
   ' onscreen delay reference point.

   ' Set time base delay to 0.0.
   myScope.WriteString ":TIMEBASE:DELAY 0.0"</pre><p>See complete example programs at: <a href="Examples.htm" title="Programming Examples"><i>Programming Examples</i></a></p></div></div></body></html>