<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TIMebase:MODE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="timebase_commands.htm" title=":TIMebase Commands"><link rel="prev" href="timebase_commands.htm" title=":TIMebase Commands"><link rel="next" href="_timebase_position.htm" title=":TIMebase:POSition"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="timebase_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TIMebase Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_timebase_mode"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TIMebase:MODE — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_timebase_mode_command"></a><h2>Command Syntax<a name="d0e39370"></a><a name="d0e39373"></a><a name="d0e39376"></a><a name="d0e39379"></a><a name="d0e39382"></a><a name="d0e39385"></a><a name="d0e39388"></a><a name="d0e39391"></a></h2><pre class="synopsis">:TIMebase:MODE &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {MAIN | WINDow | XY | ROLL}</pre><p>The :TIMebase:MODE command sets the current time base. There are
    four time base modes:</p><div class="itemizedlist"><ul type="disc"><li><p>MAIN — The normal time base mode is the main time base. It
        is the default time base mode after the *RST (Reset) command.</p></li><li><p>WINDow — In the WINDow (zoomed or delayed) time base mode,
        measurements are made in the zoomed time base if possible; otherwise,
        the measurements are made in the main time base.</p></li><li><p>XY — In the XY mode, the :TIMebase:RANGe,
        :TIMebase:POSition, and :TIMebase:REFerence commands are not
        available. No measurements are available in this mode.</p></li><li><p>ROLL — In the ROLL mode, data moves continuously across
        the display from left to right. The oscilloscope runs continuously and
        is untriggered. The :TIMebase:REFerence selection changes to
        RIGHt.</p></li></ul></div></div><div class="refsection" lang="en"><a name="_timebase_mode_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TIMebase:MODE?</pre><p>The :TIMebase:MODE query returns the current time base mode.</p></div><div class="refsection" lang="en"><a name="d0e39420"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {MAIN | WIND | XY | ROLL}</pre></div><div class="refsection" lang="en"><a name="d0e39427"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="timebase_commands.htm#timebase_commands_overview">Introduction to :TIMebase
  Commands</a></p></li><li><p><a href="_rst.htm" title="*RST (Reset)">*RST (Reset)</a></p></li><li><p><a href="_timebase_range.htm" title=":TIMebase:RANGe">:TIMebase:RANGe</a></p></li><li><p><a href="_timebase_position.htm" title=":TIMebase:POSition">:TIMebase:POSition</a></p></li><li><p><a href="_timebase_reference.htm" title=":TIMebase:REFerence">:TIMebase:REFerence</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e39446"></a><h2>Example Code<a name="d0e39449"></a><a name="d0e39452"></a></h2><pre class="programlisting">   ' TIMEBASE_MODE - (not executed in this example)
   ' Set the time base mode to MAIN, DELAYED, XY, or ROLL.

   ' Set time base mode to main.
   myScope.WriteString ":TIMEBASE:MODE MAIN"</pre><p>See complete example programs at: <a href="Examples.htm" title="Programming Examples"><i>Programming Examples</i></a></p></div></div></body></html>