<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TIMebase:POSition</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="timebase_commands.htm" title=":TIMebase Commands"><link rel="prev" href="_timebase_mode.htm" title=":TIMebase:MODE"><link rel="next" href="_timebase_range.htm" title=":TIMebase:RANGe"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="timebase_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TIMebase Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_timebase_position"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TIMebase:POSition — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_timebase_position_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TIMebase:POSition &lt;pos&gt;</pre><pre class="synopsis">&lt;pos&gt; ::= time in seconds from the trigger to the display reference
          in NR3 format</pre><p><a name="d0e39475"></a><a name="d0e39478"></a><a name="d0e39481"></a><a name="d0e39484"></a>The :TIMebase:POSition command sets the time interval
    between the trigger event and the display reference point on the screen.
    The display reference point is either left, right, or center and is set
    with the :TIMebase:REFerence command. The maximum position value depends
    on the time/division settings.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>This command is an alias for the :TIMebase:DELay command.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_timebase_position_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TIMebase:POSition?</pre><p>The :TIMebase:POSition? query returns the current time from the
    trigger to the display reference in seconds.</p></div><div class="refsection" lang="en"><a name="d0e39498"></a><h2>Return Format</h2><pre class="synopsis">&lt;pos&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;pos&gt; ::= time in seconds from the trigger to the display reference
          in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e39505"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="timebase_commands.htm#timebase_commands_overview">Introduction to :TIMebase
  Commands</a></p></li><li><p><a href="_timebase_reference.htm" title=":TIMebase:REFerence">:TIMebase:REFerence</a></p></li><li><p><a href="_timebase_range.htm" title=":TIMebase:RANGe">:TIMebase:RANGe</a></p></li><li><p><a href="_timebase_scale.htm" title=":TIMebase:SCALe">:TIMebase:SCALe</a></p></li><li><p><a href="_timebase_window_position.htm" title=":TIMebase:WINDow:POSition">:TIMebase:WINDow:POSition</a></p></li><li><p><a href="_timebase_delay.htm" title=":TIMebase:DELay">:TIMebase:DELay</a></p></li></ul></div></div></div></body></html>