<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TIMebase:RANGe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="timebase_commands.htm" title=":TIMebase Commands"><link rel="prev" href="_timebase_position.htm" title=":TIMebase:POSition"><link rel="next" href="_timebase_reference.htm" title=":TIMebase:REFerence"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="timebase_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TIMebase Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_timebase_range"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TIMebase:RANGe — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_timebase_range_command"></a><h2>Command Syntax<a name="d0e39537"></a><a name="d0e39540"></a><a name="d0e39543"></a><a name="d0e39546"></a><a name="d0e39549"></a><a name="d0e39552"></a></h2><pre class="synopsis">:TIMebase:RANGe &lt;range_value&gt;</pre><pre class="synopsis">&lt;range_value&gt; ::= time for 10 div in seconds in NR3 format</pre><p>The :TIMebase:RANGe command sets the full-scale horizontal time in
    seconds for the main window. The range is 10 times the current
    time-per-division setting.</p></div><div class="refsection" lang="en"><a name="_timebase_range_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TIMebase:RANGe?</pre><p>The :TIMebase:RANGe query returns the current full-scale range value
    for the main window.</p></div><div class="refsection" lang="en"><a name="d0e39568"></a><h2>Return Format</h2><pre class="synopsis">&lt;range_value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;range_value&gt; ::= time for 10 div in seconds in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e39575"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="timebase_commands.htm#timebase_commands_overview">Introduction to :TIMebase
  Commands</a></p></li><li><p><a href="_timebase_mode.htm" title=":TIMebase:MODE">:TIMebase:MODE</a></p></li><li><p><a href="_timebase_scale.htm" title=":TIMebase:SCALe">:TIMebase:SCALe</a></p></li><li><p><a href="_timebase_window_range.htm" title=":TIMebase:WINDow:RANGe">:TIMebase:WINDow:RANGe</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e39591"></a><h2>Example Code<a name="d0e39594"></a><a name="d0e39597"></a></h2><pre class="programlisting">   ' TIME_RANGE - Sets the full scale horizontal time in seconds.  The
   ' range value is 10 times the time per division.
   myScope.WriteString ":TIM:RANG 2e-3"   ' Set the time range to 0.002 seconds.</pre><p>See complete example programs at: <a href="Examples.htm" title="Programming Examples"><i>Programming Examples</i></a></p></div></div></body></html>