<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TIMebase:REFerence</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="timebase_commands.htm" title=":TIMebase Commands"><link rel="prev" href="_timebase_range.htm" title=":TIMebase:RANGe"><link rel="next" href="_timebase_scale.htm" title=":TIMebase:SCALe"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="timebase_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TIMebase Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_timebase_reference"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TIMebase:REFerence — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_timebase_reference_command"></a><h2>Command Syntax<a name="d0e39615"></a><a name="d0e39618"></a><a name="d0e39621"></a><a name="d0e39624"></a><a name="d0e39627"></a><a name="d0e39630"></a></h2><pre class="synopsis">:TIMebase:REFerence &lt;reference&gt;</pre><pre class="synopsis">&lt;reference&gt; ::= {LEFT | CENTer | RIGHt}</pre><p>The :TIMebase:REFerence command sets the time reference to one
    division from the left side of the screen, to the center of the screen, or
    to one division from the right side of the screen. Time reference is the
    point on the display where the trigger point is referenced.</p></div><div class="refsection" lang="en"><a name="_timebase_reference_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TIMebase:REFerence?</pre><p>The :TIMebase:REFerence? query returns the current display reference
    for the main window.</p></div><div class="refsection" lang="en"><a name="d0e39646"></a><h2>Return Format</h2><pre class="synopsis">&lt;reference&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;reference&gt; ::= {LEFT | CENT | RIGH}</pre></div><div class="refsection" lang="en"><a name="d0e39653"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="timebase_commands.htm#timebase_commands_overview">Introduction to :TIMebase
  Commands</a></p></li><li><p><a href="_timebase_mode.htm" title=":TIMebase:MODE">:TIMebase:MODE</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e39663"></a><h2>Example Code<a name="d0e39666"></a><a name="d0e39669"></a></h2><pre class="programlisting">   ' TIME_REFERENCE - Possible values are LEFT, CENTer, or RIGHt.
   '  - LEFT sets the display reference one time division from the left.
   '  - CENTer sets the display reference to the center of the screen.
   '  - RIGHt sets the display reference one time division from the right.
   myScope.WriteString ":TIMebase:REFerence CENTer"   ' Set reference to center.</pre><p>See complete example programs at: <a href="Examples.htm" title="Programming Examples"><i>Programming Examples</i></a></p></div></div></body></html>