<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TIMebase:SCALe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="timebase_commands.htm" title=":TIMebase Commands"><link rel="prev" href="_timebase_reference.htm" title=":TIMebase:REFerence"><link rel="next" href="_timebase_vernier.htm" title=":TIMebase:VERNier"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="timebase_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TIMebase Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_timebase_scale"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TIMebase:SCALe — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_timebase_scale_command"></a><h2>Command Syntax<a name="d0e39687"></a><a name="d0e39690"></a><a name="d0e39693"></a><a name="d0e39696"></a><a name="d0e39699"></a></h2><pre class="synopsis">:TIMebase:SCALe &lt;scale_value&gt;</pre><pre class="synopsis">&lt;scale_value&gt; ::= time/div in seconds in NR3 format</pre><p>The :TIMebase:SCALe command sets the horizontal scale or units per
    division for the main window.</p></div><div class="refsection" lang="en"><a name="_timebase_scale_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TIMebase:SCALe?</pre><p>The :TIMebase:SCALe? query returns the current horizontal scale
    setting in seconds per division for the main window.</p></div><div class="refsection" lang="en"><a name="d0e39715"></a><h2>Return Format</h2><pre class="synopsis">&lt;scale_value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;scale_value&gt; ::= time/div in seconds in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e39722"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="timebase_commands.htm#timebase_commands_overview">Introduction to :TIMebase
  Commands</a></p></li><li><p><a href="_timebase_range.htm" title=":TIMebase:RANGe">:TIMebase:RANGe</a></p></li><li><p><a href="_timebase_window_scale.htm" title=":TIMebase:WINDow:SCALe">:TIMebase:WINDow:SCALe</a></p></li><li><p><a href="_timebase_window_range.htm" title=":TIMebase:WINDow:RANGe">:TIMebase:WINDow:RANGe</a></p></li></ul></div></div></div></body></html>