<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TIMebase:VERNier</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="timebase_commands.htm" title=":TIMebase Commands"><link rel="prev" href="_timebase_scale.htm" title=":TIMebase:SCALe"><link rel="next" href="_timebase_window_position.htm" title=":TIMebase:WINDow:POSition"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="timebase_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TIMebase Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_timebase_vernier"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TIMebase:VERNier — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_timebase_vernier_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TIMebase:VERNier &lt;vernier value&gt;</pre><pre class="synopsis">&lt;vernier value&gt; ::= {{1 | ON} | {0 | OFF}</pre><p><a name="d0e39753"></a><a name="d0e39756"></a><a name="d0e39759"></a><a name="d0e39762"></a>The :TIMebase:VERNier command specifies whether the time
      base control's vernier (fine horizontal adjustment) setting is ON (1) or
      OFF (0).</p></div><div class="refsection" lang="en"><a name="_timebase_vernier_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TIMebase:VERNier?</pre><p>The :TIMebase:VERNier? query returns the current state of the time
      base control's vernier setting.</p></div><div class="refsection" lang="en"><a name="d0e39773"></a><h2>Return Format</h2><pre class="synopsis">&lt;vernier value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;vernier value&gt; ::= {0 | 1}</pre></div><div class="refsection" lang="en"><a name="d0e39780"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="timebase_commands.htm#timebase_commands_overview">Introduction to :TIMebase
  Commands</a></p></li></ul></div></div></div></body></html>