<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TIMebase:WINDow:POSition</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="timebase_commands.htm" title=":TIMebase Commands"><link rel="prev" href="_timebase_vernier.htm" title=":TIMebase:VERNier"><link rel="next" href="_timebase_window_range.htm" title=":TIMebase:WINDow:RANGe"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="timebase_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TIMebase Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_timebase_window_position"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TIMebase:WINDow:POSition — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_timebase_window_position_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TIMebase:WINDow:POSition &lt;pos value&gt;</pre><pre class="synopsis">&lt;pos value&gt; ::= time from the trigger event to the zoomed (delayed)
                view reference point in NR3 format</pre><p><a name="d0e39802"></a><a name="d0e39805"></a><a name="d0e39808"></a><a name="d0e39811"></a><a name="d0e39814"></a><a name="d0e39817"></a>The :TIMebase:WINDow:POSition command sets the horizontal
    position in the zoomed (delayed) view of the main sweep. The main sweep
    range and the main sweep horizontal position determine the range for this
    command. The value for this command must keep the zoomed view window
    within the main sweep range.</p></div><div class="refsection" lang="en"><a name="_timebase_window_position_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TIMebase:WINDow:POSition?</pre><p>The :TIMebase:WINDow:POSition? query returns the current horizontal
    window position setting in the zoomed view.</p></div><div class="refsection" lang="en"><a name="d0e39828"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= position value in seconds</pre></div><div class="refsection" lang="en"><a name="d0e39835"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="timebase_commands.htm#timebase_commands_overview">Introduction to :TIMebase
  Commands</a></p></li><li><p><a href="_timebase_mode.htm" title=":TIMebase:MODE">:TIMebase:MODE</a></p></li><li><p><a href="_timebase_position.htm" title=":TIMebase:POSition">:TIMebase:POSition</a></p></li><li><p><a href="_timebase_range.htm" title=":TIMebase:RANGe">:TIMebase:RANGe</a></p></li><li><p><a href="_timebase_scale.htm" title=":TIMebase:SCALe">:TIMebase:SCALe</a></p></li><li><p><a href="_timebase_window_range.htm" title=":TIMebase:WINDow:RANGe">:TIMebase:WINDow:RANGe</a></p></li><li><p><a href="_timebase_window_scale.htm" title=":TIMebase:WINDow:SCALe">:TIMebase:WINDow:SCALe</a></p></li></ul></div></div></div></body></html>