<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TIMebase:WINDow:RANGe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="timebase_commands.htm" title=":TIMebase Commands"><link rel="prev" href="_timebase_window_position.htm" title=":TIMebase:WINDow:POSition"><link rel="next" href="_timebase_window_scale.htm" title=":TIMebase:WINDow:SCALe"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="timebase_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TIMebase Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_timebase_window_range"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TIMebase:WINDow:RANGe — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_timebase_window_range_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TIMebase:WINDow:RANGe &lt;range value&gt;</pre><pre class="synopsis">&lt;range value&gt; ::= range value in seconds in NR3 format</pre><p><a name="d0e39875"></a><a name="d0e39878"></a><a name="d0e39881"></a><a name="d0e39884"></a><a name="d0e39887"></a><a name="d0e39890"></a>The :TIMebase:WINDow:RANGe command sets the full-scale
      horizontal time in seconds for the zoomed (delayed) window. The range is 10 times
      the current zoomed view window seconds per division setting. The main
      sweep range determines the range for this command. The maximum value is
      one half of the :TIMebase:RANGe value.</p></div><div class="refsection" lang="en"><a name="_timebase_window_range_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TIMebase:WINDow:RANGe?</pre><p>The :TIMebase:WINDow:RANGe? query returns the current window
      timebase range setting.</p></div><div class="refsection" lang="en"><a name="d0e39901"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= range value in seconds</pre></div><div class="refsection" lang="en"><a name="d0e39908"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="timebase_commands.htm#timebase_commands_overview">Introduction to :TIMebase
  Commands</a></p></li><li><p><a href="_timebase_range.htm" title=":TIMebase:RANGe">:TIMebase:RANGe</a></p></li><li><p><a href="_timebase_position.htm" title=":TIMebase:POSition">:TIMebase:POSition</a></p></li><li><p><a href="_timebase_scale.htm" title=":TIMebase:SCALe">:TIMebase:SCALe</a></p></li></ul></div></div></div></body></html>