<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TIMebase:WINDow:SCALe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="timebase_commands.htm" title=":TIMebase Commands"><link rel="prev" href="_timebase_window_range.htm" title=":TIMebase:WINDow:RANGe"><link rel="next" href="trigger_commands.htm" title=":TRIGger Commands"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="timebase_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TIMebase Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_timebase_window_scale"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TIMebase:WINDow:SCALe — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_timebase_window_scale_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TIMebase:WINDow:SCALe &lt;scale_value&gt;</pre><pre class="synopsis">&lt;scale_value&gt; ::= scale value in seconds in NR3 format</pre><p><a name="d0e39939"></a><a name="d0e39942"></a><a name="d0e39945"></a><a name="d0e39948"></a><a name="d0e39951"></a><a name="d0e39954"></a><a name="d0e39957"></a>The :TIMebase:WINDow:SCALe command sets the zoomed (delayed) window
      horizontal scale (seconds/division). The main sweep scale determines the
      range for this command. The maximum value is one half of the
      :TIMebase:SCALe value.</p></div><div class="refsection" lang="en"><a name="_timebase_window_scale_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TIMebase:WINDow:SCALe?</pre><p>The :TIMebase:WINDow:SCALe? query returns the current zoomed
      window scale setting.</p></div><div class="refsection" lang="en"><a name="d0e39968"></a><h2>Return Format</h2><pre class="synopsis">&lt;scale_value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;scale_value&gt; ::= current seconds per division for the zoomed window</pre></div><div class="refsection" lang="en"><a name="d0e39975"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="timebase_commands.htm#timebase_commands_overview">Introduction to :TIMebase
  Commands</a></p></li><li><p><a href="_timebase_range.htm" title=":TIMebase:RANGe">:TIMebase:RANGe</a></p></li><li><p><a href="_timebase_position.htm" title=":TIMebase:POSition">:TIMebase:POSition</a></p></li><li><p><a href="_timebase_scale.htm" title=":TIMebase:SCALe">:TIMebase:SCALe</a></p></li><li><p><a href="_timebase_window_range.htm" title=":TIMebase:WINDow:RANGe">:TIMebase:WINDow:RANGe</a></p></li></ul></div></div></div></body></html>