<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger[:EDGE]:COUPling</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sub_trigger_edge.htm" title=":TRIGger[:EDGE] Commands"><link rel="prev" href="sub_trigger_edge.htm" title=":TRIGger[:EDGE] Commands"><link rel="next" href="_trigger_edge_level.htm" title=":TRIGger[:EDGE]:LEVel"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sub_trigger_edge.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TRIGger[:EDGE] Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_edge_coupling"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger[:EDGE]:COUPling — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_edge_coupling_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TRIGger[:EDGE]:COUPling &lt;coupling&gt;</pre><pre class="synopsis">&lt;coupling&gt; ::= {AC | DC | LFReject}</pre><p><a name="d0e40848"></a><a name="d0e40851"></a><a name="d0e40854"></a><a name="d0e40857"></a><a name="d0e40860"></a><a name="d0e40863"></a><a name="d0e40866"></a>The :TRIGger[:EDGE]:COUPling command sets the input coupling
    for the selected trigger sources. The coupling can be set to AC, DC, or
    LFReject.</p><div class="itemizedlist"><ul type="disc"><li><p>AC coupling places a high-pass filter (10&nbsp;Hz for analog
        channels, and 3.5 Hz for all External trigger inputs) in the trigger
        path, removing dc offset voltage from the trigger waveform. Use AC
        coupling to get a stable edge trigger when your waveform has a large
        dc offset.</p></li><li><p>LFReject coupling places a 50&nbsp;KHz high-pass filter in the
        trigger path.</p></li><li><p>DC coupling allows dc and ac signals into the trigger
        path.</p></li></ul></div><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :TRIGger[:EDGE]:COUPling and the :TRIGger[:EDGE]:REJect
      selections are coupled. Changing the setting of the
      :TRIGger[:EDGE]:REJect can change the COUPling setting.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_trigger_edge_coupling_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger[:EDGE]:COUPling?</pre><p>The :TRIGger[:EDGE]:COUPling? query returns the current coupling
    selection.</p></div><div class="refsection" lang="en"><a name="d0e40890"></a><h2>Return Format</h2><pre class="synopsis">&lt;coupling&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;coupling&gt; ::= {AC | DC | LFR}</pre></div><div class="refsection" lang="en"><a name="d0e40897"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li><li><p><a href="_trigger_edge_reject.htm" title=":TRIGger[:EDGE]:REJect">:TRIGger[:EDGE]:REJect</a></p></li></ul></div></div></div></body></html>