<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger[:EDGE]:LEVel</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sub_trigger_edge.htm" title=":TRIGger[:EDGE] Commands"><link rel="prev" href="_trigger_edge_coupling.htm" title=":TRIGger[:EDGE]:COUPling"><link rel="next" href="_trigger_edge_reject.htm" title=":TRIGger[:EDGE]:REJect"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sub_trigger_edge.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TRIGger[:EDGE] Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_edge_level"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger[:EDGE]:LEVel — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_edge_level_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TRIGger[:EDGE]:LEVel &lt;level&gt;</pre><pre class="synopsis">&lt;level&gt; ::= &lt;level&gt;[,&lt;source&gt;]</pre><pre class="synopsis">&lt;level&gt; ::= 0.75 x full-scale voltage from center screen in NR3 format
            for internal triggers</pre><pre class="synopsis">&lt;level&gt; ::= ±(external range setting) in NR3 format
            for external triggers</pre><pre class="synopsis">&lt;level&gt; ::= ±8 V for digital channels (MSO models)</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | EXTernal} for the DSO models</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | EXTernal}
             for the MSO models</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><pre class="synopsis">&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</pre><p><a name="d0e40939"></a><a name="d0e40942"></a><a name="d0e40945"></a><a name="d0e40948"></a><a name="d0e40951"></a><a name="d0e40954"></a><a name="d0e40957"></a>The :TRIGger[:EDGE]:LEVel command sets the trigger level
    voltage for the active trigger source.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>If the optional source is specified and is not the active source,
      the level on the active source is not affected and the active source is
      not changed.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_trigger_edge_level_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger[:EDGE]:LEVel? [&lt;source&gt;]</pre><p>The :TRIGger[:EDGE]:LEVel? query returns the trigger level of the
    current trigger source.</p></div><div class="refsection" lang="en"><a name="d0e40971"></a><h2>Return Format</h2><pre class="synopsis">&lt;level&gt;&lt;NL&gt;</pre></div><div class="refsection" lang="en"><a name="d0e40976"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_edge_source.htm" title=":TRIGger[:EDGE]:SOURce">:TRIGger[:EDGE]:SOURce</a></p></li><li><p><a href="_external_range.htm" title=":EXTernal:RANGe">:EXTernal:RANGe</a></p></li><li><p><a href="_pod_n_threshold.htm" title=":POD<n&gt;:THReshold">:POD&lt;n&gt;:THReshold</a></p></li><li><p><a href="_digital_d_threshold.htm" title=":DIGital<d&gt;:THReshold">:DIGital&lt;d&gt;:THReshold</a></p></li></ul></div></div></div></body></html>