<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger[:EDGE]:REJect</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sub_trigger_edge.htm" title=":TRIGger[:EDGE] Commands"><link rel="prev" href="_trigger_edge_level.htm" title=":TRIGger[:EDGE]:LEVel"><link rel="next" href="_trigger_edge_slope.htm" title=":TRIGger[:EDGE]:SLOPe"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sub_trigger_edge.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TRIGger[:EDGE] Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_edge_reject"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger[:EDGE]:REJect — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_edge_reject_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TRIGger[:EDGE]:REJect &lt;reject&gt;</pre><pre class="synopsis">&lt;reject&gt; ::= {OFF | LFReject | HFReject}</pre><p><a name="d0e41010"></a><a name="d0e41013"></a><a name="d0e41016"></a><a name="d0e41019"></a><a name="d0e41022"></a>The :TRIGger[:EDGE]:REJect command turns the low-frequency
    or high-frequency reject filter on or off. You can turn on one of these
    filters at a time.</p><div class="itemizedlist"><ul type="disc"><li><p>The high frequency reject filter adds a 50 kHz low-pass filter
        in the trigger path to remove high frequency components from the
        trigger waveform. Use the high frequency reject filter to remove
        high-frequency noise, such as AM or FM broadcast stations, from the
        trigger path.</p></li><li><p>The low frequency reject filter adds a 50 kHz high-pass filter
        in series with the trigger waveform to remove any unwanted low
        frequency components from a trigger waveform, such as power line
        frequencies, that can interfere with proper triggering.</p></li></ul></div><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :TRIGger[:EDGE]:REJect and the :TRIGger[:EDGE]:COUPling
      selections are coupled. Changing the setting of the
      :TRIGger[:EDGE]:COUPling can change the COUPling setting.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_trigger_edge_reject_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger[:EDGE]:REJect?</pre><p>The :TRIGger[:EDGE]:REJect? query returns the current status of the
    reject filter.</p></div><div class="refsection" lang="en"><a name="d0e41043"></a><h2>Return Format</h2><pre class="synopsis">&lt;reject&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;reject&gt; ::= {OFF | LFR | HFR}</pre></div><div class="refsection" lang="en"><a name="d0e41050"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_hfreject.htm" title=":TRIGger:HFReject">:TRIGger:HFReject</a></p></li><li><p><a href="_trigger_edge_coupling.htm" title=":TRIGger[:EDGE]:COUPling">:TRIGger[:EDGE]:COUPling</a></p></li></ul></div></div></div></body></html>