<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger[:EDGE]:SLOPe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sub_trigger_edge.htm" title=":TRIGger[:EDGE] Commands"><link rel="prev" href="_trigger_edge_reject.htm" title=":TRIGger[:EDGE]:REJect"><link rel="next" href="_trigger_edge_source.htm" title=":TRIGger[:EDGE]:SOURce"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sub_trigger_edge.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TRIGger[:EDGE] Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_edge_slope"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger[:EDGE]:SLOPe — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_edge_slope_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TRIGger[:EDGE]:SLOPe &lt;slope&gt;</pre><pre class="synopsis">&lt;slope&gt; ::= {NEGative | POSitive | EITHer | ALTernate}</pre><p><a name="d0e41078"></a><a name="d0e41081"></a><a name="d0e41084"></a><a name="d0e41087"></a><a name="d0e41090"></a><a name="d0e41093"></a><a name="d0e41096"></a>The :TRIGger[:EDGE]:SLOPe command specifies the slope of the
    edge for the trigger. The SLOPe command is not valid in TV trigger mode.
    Instead, use :TRIGger:TV:POLarity to set the polarity in TV trigger
    mode.</p></div><div class="refsection" lang="en"><a name="_trigger_edge_slope_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger[:EDGE]:SLOPe?</pre><p>The :TRIGger[:EDGE]:SLOPe? query returns the current trigger
    slope.</p></div><div class="refsection" lang="en"><a name="d0e41107"></a><h2>Return Format</h2><pre class="synopsis">&lt;slope&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;slope&gt; ::= {NEG | POS | EITH | ALT}</pre></div><div class="refsection" lang="en"><a name="d0e41114"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li><li><p><a href="_trigger_tv_polarity.htm" title=":TRIGger:TV:POLarity">:TRIGger:TV:POLarity</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="trigger_slope_code"></a><h2>Example Code<a name="d0e41130"></a><a name="d0e41133"></a></h2><pre class="programlisting">   ' TRIGGER_EDGE_SLOPE - Sets the slope of the edge for the trigger.

   ' Set the slope to positive.
   myScope.WriteString ":TRIGGER:EDGE:SLOPE POSITIVE"</pre><p>See complete example programs at: <a href="Examples.htm" title="Programming Examples"><i>Programming Examples</i></a></p></div></div></body></html>