<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:GLITch:GREaterthan</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sub_trigger_glitch.htm" title=":TRIGger:GLITch Commands"><link rel="prev" href="sub_trigger_glitch.htm" title=":TRIGger:GLITch Commands"><link rel="next" href="_trigger_glitch_lessthan.htm" title=":TRIGger:GLITch:LESSthan"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sub_trigger_glitch.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TRIGger:GLITch Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_glitch_greaterthan"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:GLITch:GREaterthan — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_glitch_greaterthan_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TRIGger:GLITch:GREaterthan &lt;greater_than_time&gt;[&lt;suffix&gt;]</pre><pre class="synopsis">&lt;greater_than_time&gt; ::= floating-point number in NR3 format</pre><pre class="synopsis">&lt;suffix&gt; ::= {s | ms | us | ns | ps}</pre><p><a name="d0e41401"></a><a name="d0e41404"></a><a name="d0e41407"></a><a name="d0e41410"></a><a name="d0e41413"></a><a name="d0e41416"></a><a name="d0e41419"></a><a name="d0e41422"></a>The :TRIGger:GLITch:GREaterthan command sets the minimum
    pulse width duration for the selected :TRIGger:GLITch:SOURce.</p></div><div class="refsection" lang="en"><a name="_trigger_glitch_greaterthan_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger:GLITch:GREaterthan?</pre><p>The :TRIGger:GLITch:GREaterthan? query returns the minimum pulse
    width duration time for :TRIGger:GLITch:SOURce.</p></div><div class="refsection" lang="en"><a name="d0e41433"></a><h2>Return Format</h2><pre class="synopsis">&lt;greater_than_time&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;greater_than_time&gt; ::= floating-point number in NR3 format.</pre></div><div class="refsection" lang="en"><a name="d0e41440"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_glitch_source.htm" title=":TRIGger:GLITch:SOURce">:TRIGger:GLITch:SOURce</a></p></li><li><p><a href="_trigger_glitch_qualifier.htm" title=":TRIGger:GLITch:QUALifier">:TRIGger:GLITch:QUALifier</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li></ul></div></div></div></body></html>