<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:GLITch:LEVel</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sub_trigger_glitch.htm" title=":TRIGger:GLITch Commands"><link rel="prev" href="_trigger_glitch_lessthan.htm" title=":TRIGger:GLITch:LESSthan"><link rel="next" href="_trigger_glitch_polarity.htm" title=":TRIGger:GLITch:POLarity"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sub_trigger_glitch.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TRIGger:GLITch Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_glitch_level"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:GLITch:LEVel — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_glitch_level_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TRIGger:GLITch:LEVel &lt;level_argument&gt;</pre><pre class="synopsis">&lt;level_argument&gt; ::= &lt;level&gt;[, &lt;source&gt;]</pre><pre class="synopsis">&lt;level&gt; ::= .75 x full-scale voltage from center screen in NR3 format
            for internal triggers</pre><pre class="synopsis">&lt;level&gt; ::= ±(external range setting) in NR3 format
            for external triggers (DSO models)</pre><pre class="synopsis">&lt;level&gt; ::= ±8 V for digital channels (MSO models)</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | EXTernal} for DSO models</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt;} for MSO models</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><pre class="synopsis">&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</pre><p><a name="d0e41551"></a><a name="d0e41554"></a><a name="d0e41557"></a>The :TRIGger:GLITch:LEVel command sets the trigger level
    voltage for the active pulse width trigger.</p></div><div class="refsection" lang="en"><a name="_trigger_glitch_level_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger:GLITch:LEVel?</pre><p>The :TRIGger:GLITch:LEVel? query returns the trigger level of the
    current pulse width trigger mode. If all channels are off, the query
    returns "NONE."</p></div><div class="refsection" lang="en"><a name="d0e41568"></a><h2>Return Format</h2><pre class="synopsis">&lt;level_argument&gt;&lt;NL&gt;</pre></div><div class="refsection" lang="en"><a name="d0e41573"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li><li><p><a href="_trigger_glitch_source.htm" title=":TRIGger:GLITch:SOURce">:TRIGger:GLITch:SOURce</a></p></li><li><p><a href="_external_range.htm" title=":EXTernal:RANGe">:EXTernal:RANGe</a></p></li></ul></div></div></div></body></html>