<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:GLITch:POLarity</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sub_trigger_glitch.htm" title=":TRIGger:GLITch Commands"><link rel="prev" href="_trigger_glitch_level.htm" title=":TRIGger:GLITch:LEVel"><link rel="next" href="_trigger_glitch_qualifier.htm" title=":TRIGger:GLITch:QUALifier"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sub_trigger_glitch.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TRIGger:GLITch Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_glitch_polarity"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:GLITch:POLarity — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_glitch_polarity_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TRIGger:GLITch:POLarity &lt;polarity&gt;</pre><pre class="synopsis">&lt;polarity&gt; ::= {POSitive | NEGative}</pre><p><a name="d0e41604"></a><a name="d0e41607"></a><a name="d0e41610"></a><a name="d0e41613"></a><a name="d0e41616"></a>The :TRIGger:GLITch:POLarity command sets the polarity
        for the glitch pulse width trigger.</p></div><div class="refsection" lang="en"><a name="_trigger_glitch_polarity_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger:GLITch:POLarity?</pre><p>The :TRIGger:GLITch:POLarity? query returns the glitch pulse
        width trigger polarity.</p></div><div class="refsection" lang="en"><a name="d0e41627"></a><h2>Return Format</h2><pre class="synopsis">&lt;polarity&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;polarity&gt; ::= {POS | NEG}</pre></div><div class="refsection" lang="en"><a name="d0e41634"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li><li><p><a href="_trigger_glitch_source.htm" title=":TRIGger:GLITch:SOURce">:TRIGger:GLITch:SOURce</a></p></li></ul></div></div></div></body></html>