<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:GLITch:QUALifier</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sub_trigger_glitch.htm" title=":TRIGger:GLITch Commands"><link rel="prev" href="_trigger_glitch_polarity.htm" title=":TRIGger:GLITch:POLarity"><link rel="next" href="_trigger_glitch_range.htm" title=":TRIGger:GLITch:RANGe"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sub_trigger_glitch.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TRIGger:GLITch Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_glitch_qualifier"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:GLITch:QUALifier — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_glitch_qualifier_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TRIGger:GLITch:QUALifier &lt;operator&gt;</pre><pre class="synopsis">&lt;operator&gt; ::= {GREaterthan | LESSthan | RANGe}</pre><p><a name="d0e41662"></a><a name="d0e41665"></a><a name="d0e41668"></a><a name="d0e41671"></a><a name="d0e41674"></a><a name="d0e41677"></a>This command sets the mode of operation of the glitch
        pulse width trigger. The oscilloscope can trigger on a pulse width
        that is greater than a time value, less than a time value, or within a
        range of time values.</p></div><div class="refsection" lang="en"><a name="_trigger_glitch_qualifier_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger:GLITch:QUALifier?</pre><p>The :TRIGger:GLITch:QUALifier? query returns the glitch pulse
        width qualifier.</p></div><div class="refsection" lang="en"><a name="d0e41688"></a><h2>Return Format</h2><pre class="synopsis">&lt;operator&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;operator&gt; ::= {GRE | LESS | RANG}</pre></div><div class="refsection" lang="en"><a name="d0e41695"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_glitch_source.htm" title=":TRIGger:GLITch:SOURce">:TRIGger:GLITch:SOURce</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li></ul></div></div></div></body></html>