<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:GLITch:RANGe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sub_trigger_glitch.htm" title=":TRIGger:GLITch Commands"><link rel="prev" href="_trigger_glitch_qualifier.htm" title=":TRIGger:GLITch:QUALifier"><link rel="next" href="_trigger_glitch_source.htm" title=":TRIGger:GLITch:SOURce"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sub_trigger_glitch.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TRIGger:GLITch Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_glitch_range"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:GLITch:RANGe — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_glitch_range_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TRIGger:GLITch:RANGe &lt;less_than_time&gt;[suffix],
                      &lt;greater_than_time&gt;[suffix]</pre><pre class="synopsis">&lt;less_than_time&gt; ::= (15 ns - 10 seconds) in NR3 format</pre><pre class="synopsis">&lt;greater_than_time&gt; ::= (10 ns - 9.99 seconds) in NR3 format</pre><pre class="synopsis">[suffix] ::= {s | ms | us | ns | ps}</pre><p><a name="d0e41727"></a><a name="d0e41730"></a><a name="d0e41733"></a><a name="d0e41736"></a><a name="d0e41739"></a><a name="d0e41742"></a><a name="d0e41745"></a><a name="d0e41748"></a><a name="d0e41751"></a><a name="d0e41754"></a><a name="d0e41757"></a><a name="d0e41760"></a><a name="d0e41763"></a>The :TRIGger:GLITch:RANGe command sets the pulse width
    duration for the selected :TRIGger:GLITch:SOURce. You can enter the
    parameters in any order — the smaller value becomes the
    &lt;greater_than_time&gt; and the larger value becomes the
    &lt;less_than_time&gt;.</p></div><div class="refsection" lang="en"><a name="_trigger_glitch_range_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger:GLITch:RANGe?</pre><p>The :TRIGger:GLITch:RANGe? query returns the pulse width duration
    time for :TRIGger:GLITch:SOURce.</p></div><div class="refsection" lang="en"><a name="d0e41774"></a><h2>Return Format</h2><pre class="synopsis">&lt;less_than_time&gt;,&lt;greater_than_time&gt;&lt;NL&gt;</pre></div><div class="refsection" lang="en"><a name="d0e41779"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_glitch_source.htm" title=":TRIGger:GLITch:SOURce">:TRIGger:GLITch:SOURce</a></p></li><li><p><a href="_trigger_glitch_qualifier.htm" title=":TRIGger:GLITch:QUALifier">:TRIGger:GLITch:QUALifier</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li></ul></div></div></div></body></html>