<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:HFReject</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="trigger_commands_general.htm" title="General :TRIGger Commands"><link rel="prev" href="_trigger_force.htm" title=":TRIGger:FORCe"><link rel="next" href="_trigger_holdoff.htm" title=":TRIGger:HOLDoff"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="trigger_commands_general.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>General :TRIGger Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_hfreject"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:HFReject — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_hfreject_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TRIGger:HFReject &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {{0 | OFF} | {1 | ON}}</pre><p><a name="d0e40326"></a><a name="d0e40329"></a><a name="d0e40332"></a><a name="d0e40335"></a>The :TRIGger:HFReject command turns the high frequency
        reject filter off and on. The high frequency reject filter adds a 50
        kHz low-pass filter in the trigger path to remove high frequency
        components from the trigger waveform. Use this filter to remove
        high-frequency noise, such as AM or FM broadcast stations, from the
        trigger path.</p></div><div class="refsection" lang="en"><a name="_trigger_hfreject_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger:HFReject?</pre><p>The :TRIGger:HFReject? query returns the current high frequency
        reject filter mode.</p></div><div class="refsection" lang="en"><a name="d0e40346"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {0 | 1}</pre></div><div class="refsection" lang="en"><a name="d0e40353"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_edge_reject.htm" title=":TRIGger[:EDGE]:REJect">:TRIGger[:EDGE]:REJect</a></p></li></ul></div></div></div></body></html>