<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:HOLDoff</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="trigger_commands_general.htm" title="General :TRIGger Commands"><link rel="prev" href="_trigger_hfreject.htm" title=":TRIGger:HFReject"><link rel="next" href="_trigger_level_asetup.htm" title=":TRIGger:LEVel:ASETup"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="trigger_commands_general.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>General :TRIGger Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_holdoff"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:HOLDoff — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_holdoff_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TRIGger:HOLDoff &lt;holdoff_time&gt;</pre><pre class="synopsis">&lt;holdoff_time&gt; ::= 60 ns to 10 s in NR3 format</pre><p><a name="d0e40378"></a><a name="d0e40381"></a><a name="d0e40384"></a><a name="d0e40387"></a>The :TRIGger:HOLDoff command defines the holdoff time
        value in seconds. Holdoff keeps a trigger from occurring until after a
        certain amount of time has passed since the last trigger. This feature
        is valuable when a waveform crosses the trigger level multiple times
        during one period of the waveform. Without holdoff, the oscilloscope
        could trigger on each of the crossings, producing a confusing
        waveform. With holdoff set correctly, the oscilloscope always triggers
        on the same crossing. The correct holdoff setting is typically
        slightly less than one period.</p></div><div class="refsection" lang="en"><a name="_trigger_holdoff_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger:HOLDoff?</pre><p>The :TRIGger:HOLDoff? query returns the holdoff time value for
        the current trigger mode.</p></div><div class="refsection" lang="en"><a name="d0e40398"></a><h2>Return Format</h2><pre class="synopsis">&lt;holdoff_time&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;holdoff_time&gt; ::= the holdoff time value in seconds in NR3 format.</pre></div><div class="refsection" lang="en"><a name="d0e40405"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li></ul></div></div></div></body></html>