<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:LEVel:ASETup</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="trigger_commands_general.htm" title="General :TRIGger Commands"><link rel="prev" href="_trigger_holdoff.htm" title=":TRIGger:HOLDoff"><link rel="next" href="_trigger_level_high.htm" title=":TRIGger:LEVel:HIGH"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="trigger_commands_general.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>General :TRIGger Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_level_asetup"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:LEVel:ASETup — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_level_asetup_command"></a><h2>Command Syntax<a name="d0e40422"></a><a name="d0e40425"></a></h2><pre class="synopsis">:TRIGger:LEVel:ASETup</pre><p>The :TRIGger:LEVel:ASETup command automatically sets the trigger levels of all displayed analog channels to their waveforms' 50% values.</p><p>If AC coupling is used, the trigger levels are set to 0&nbsp;V.</p><p>When High and Low (dual) trigger levels are used (as with Rise/Fall Time and Runt triggers, for example), this command has no effect.</p></div><div class="refsection" lang="en"><a name="d0e40436"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_trigger_edge_level.htm" title=":TRIGger[:EDGE]:LEVel">:TRIGger[:EDGE]:LEVel</a></p></li></ul></div></div></div></body></html>