<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:LEVel:HIGH</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="trigger_commands_general.htm" title="General :TRIGger Commands"><link rel="prev" href="_trigger_level_asetup.htm" title=":TRIGger:LEVel:ASETup"><link rel="next" href="_trigger_level_low.htm" title=":TRIGger:LEVel:LOW"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="trigger_commands_general.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>General :TRIGger Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_level_high"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:LEVel:HIGH — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_level_high_command"></a><h2>Command Syntax<a name="d0e40453"></a><a name="d0e40456"></a></h2><pre class="synopsis">:TRIGger:LEVel:HIGH &lt;level&gt;, &lt;source&gt;</pre><pre class="synopsis">&lt;level&gt; ::= 0.75 x full-scale voltage from center screen in NR3 format
            for internal triggers</pre><pre class="synopsis">&lt;source&gt; ::= CHANnel&lt;n&gt;</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><p>The :TRIGger:LEVel:HIGH command sets the high trigger voltage level
    voltage for the specified source.</p></div><div class="refsection" lang="en"><a name="_trigger_level_high_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger:LEVel:HIGH? &lt;source&gt;</pre><p>The :TRIGger:LEVel:HIGH? query returns the high trigger voltage
    level for the specified source.</p></div><div class="refsection" lang="en"><a name="d0e40476"></a><h2>Return Format</h2><pre class="synopsis">&lt;level&gt;&lt;NL&gt;</pre></div><div class="refsection" lang="en"><a name="d0e40481"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_level_low.htm" title=":TRIGger:LEVel:LOW">:TRIGger:LEVel:LOW</a></p></li><li><p><a href="_trigger_edge_source.htm" title=":TRIGger[:EDGE]:SOURce">:TRIGger[:EDGE]:SOURce</a></p></li></ul></div></div></div></body></html>