<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:NREJect</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="trigger_commands_general.htm" title="General :TRIGger Commands"><link rel="prev" href="_trigger_mode.htm" title=":TRIGger:MODE"><link rel="next" href="_trigger_sweep.htm" title=":TRIGger:SWEep"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="trigger_commands_general.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>General :TRIGger Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_nreject"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:NREJect — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_nreject_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TRIGger:NREJect &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {{0 | OFF} | {1 | ON}}</pre><p><a name="d0e40623"></a><a name="d0e40626"></a><a name="d0e40629"></a><a name="d0e40632"></a><a name="d0e40635"></a>The :TRIGger:NREJect command turns the noise reject
        filter off and on. When the noise reject filter is on, the trigger
        circuitry is less sensitive to noise but may require a greater
        amplitude waveform to trigger the oscilloscope. This command is not
        valid in TV trigger mode.</p></div><div class="refsection" lang="en"><a name="_trigger_nreject_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger:NREJect?</pre><p>The :TRIGger:NREJect? query returns the current noise reject
        filter mode.</p></div><div class="refsection" lang="en"><a name="d0e40646"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {0 | 1}</pre></div><div class="refsection" lang="en"><a name="d0e40653"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li></ul></div></div></div></body></html>