<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:PATTern</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sub_trigger_pattern.htm" title=":TRIGger:PATTern Commands"><link rel="prev" href="sub_trigger_pattern.htm" title=":TRIGger:PATTern Commands"><link rel="next" href="_trigger_pattern_format.htm" title=":TRIGger:PATTern:FORMat"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sub_trigger_pattern.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TRIGger:PATTern Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_pattern"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:PATTern — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_pattern_command"></a><h2>Command Syntax<a name="d0e41968"></a></h2><pre class="synopsis">:TRIGger:PATTern &lt;pattern&gt;</pre><pre class="synopsis">&lt;pattern&gt; ::= &lt;string&gt;[,&lt;edge_source&gt;,&lt;edge&gt;]</pre><pre class="synopsis">&lt;string&gt; ::= "nn...n" where n ::= {0 | 1 | X | R | F} when
             &lt;base&gt; = ASCii</pre><pre class="synopsis">&lt;string&gt; ::= "0xnn...n" where n ::= {0,..,9 | A,..,F | X | $} when
             &lt;base&gt; = HEX</pre><pre class="synopsis">&lt;edge_source&gt; ::= {CHANnel&lt;n&gt; | NONE} for DSO models</pre><pre class="synopsis">&lt;edge_source&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt;
                  | NONE} for MSO models</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# of analog channels) in NR1 format</pre><pre class="synopsis">&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</pre><pre class="synopsis">&lt;edge&gt; ::= {POSitive | NEGative}</pre><p>The :TRIGger:PATTern command specifies the channel values to be used
    in the pattern trigger.</p><p>In the &lt;string&gt; parameter, each bit corresponds to a channel
    as described in the following table:</p><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th align="left">Oscilloscope Models</th><th align="left">Value and Mask Bit Assignments</th></tr></thead><tbody valign="top"><tr><td><span class="bold"><strong>4 analog + 8 digital channels
            (mixed-signal)</strong></span></td><td>Bits 0 through 7 - digital channels 0 through 7. Bits 8
            through 11 - analog channels 4 through 1.</td></tr><tr><td><span class="bold"><strong>2 analog + 8 digital channels
            (mixed-signal)</strong></span></td><td>Bits 0 through 7 - digital channels 0 through 7. Bits 8 and
            9 - analog channels 2 and 1.</td></tr><tr><td><span class="bold"><strong>4 analog channels
            only</strong></span></td><td>Bits 0 through 3 - analog channels 4 through 1.</td></tr><tr><td><span class="bold"><strong>2 analog channels
            only</strong></span></td><td>Bits 0 and 1 - analog channels 2 and 1.</td></tr></tbody></table></div><p>The format of the &lt;string&gt; parameter depends on the
    :TRIGger:PATTern:FORMat command setting:</p><div class="itemizedlist"><ul type="disc"><li><p>When the format is ASCii, the string looks just like the string
        you see on the oscilloscope's front panel, made up of 0, 1, X (don't
        care), R (rising edge), and F (falling edge) characters.</p></li><li><p>When the format is HEX, the string begins with "0x" and contains
        hex digit characters or X (don't care for all four bits in the
        nibble).</p><p>With the hex format string, you can use the &lt;edge_source&gt;
        and &lt;edge&gt; parameters to specify an edge on one of the
        channels.</p></li></ul></div><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The optional &lt;edge_source&gt; and &lt;edge&gt; parameters
      should be sent together or not at all. The edge can be specified in the
      ASCII &lt;string&gt; parameter. If the edge source and edge parameters
      are used, they take precedence.</p></td></tr></table></div><p>You can only specify an edge on one channel. When an edge is
    specified, the :TRIGger:PATTern:QUALifier does not apply.</p></div><div class="refsection" lang="en"><a name="_trigger_pattern_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger:PATTern?</pre><p>The :TRIGger:PATTern? query returns the pattern string, edge source,
    and edge.</p></div><div class="refsection" lang="en"><a name="d0e42051"></a><h2>Return Format</h2><pre class="synopsis">&lt;string&gt;,&lt;edge_source&gt;,&lt;edge&gt;&lt;NL&gt;</pre></div><div class="refsection" lang="en"><a name="d0e42056"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_pattern_format.htm" title=":TRIGger:PATTern:FORMat">:TRIGger:PATTern:FORMat</a></p></li><li><p><a href="_trigger_pattern_qualifier.htm" title=":TRIGger:PATTern:QUALifier">:TRIGger:PATTern:QUALifier</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li></ul></div></div></div></body></html>