<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:PATTern:QUALifier</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sub_trigger_pattern.htm" title=":TRIGger:PATTern Commands"><link rel="prev" href="_trigger_pattern_format.htm" title=":TRIGger:PATTern:FORMat"><link rel="next" href="sub_trigger_tv.htm" title=":TRIGger:TV Commands"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sub_trigger_pattern.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TRIGger:PATTern Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_pattern_qualifier"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:PATTern:QUALifier — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_pattern_qualifier_command"></a><h2>Command Syntax<a name="d0e42125"></a><a name="d0e42128"></a><a name="d0e42131"></a></h2><pre class="synopsis">:TRIGger:PATTern:QUALifier &lt;qualifier&gt;</pre><pre class="synopsis">&lt;qualifier&gt; ::= ENTered</pre><p>The :TRIGger:PATTern:QUALifier command qualifies when the trigger
    occurs.</p><p>In the InfiniiVision 2000&nbsp;X-Series oscilloscopes, the trigger
    always occurs when the pattern is entered.</p></div><div class="refsection" lang="en"><a name="_trigger_pattern_qualifier_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger:PATTern:QUALifier?</pre><p>The :TRIGger:PATTern:QUALifier? query returns the trigger duration
    qualifier.</p></div><div class="refsection" lang="en"><a name="d0e42149"></a><h2>Return Format</h2><pre class="synopsis">&lt;qualifier&gt;&lt;NL&gt;</pre></div><div class="refsection" lang="en"><a name="d0e42154"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li></ul></div></div></div></body></html>