<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:THReshold</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_timebase_delay.htm" title=":TIMebase:DELay"><link rel="next" href="_trigger_tv_tvmode.htm" title=":TRIGger:TV:TVMode"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_threshold"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:THReshold — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_threshold_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TRIGger:THReshold &lt;channel group&gt;, &lt;threshold type&gt; [, &lt;value&gt;]</pre><pre class="synopsis">&lt;channel group&gt; ::= {POD1 | POD2}</pre><pre class="synopsis">&lt;threshold type&gt; ::= {CMOS | ECL | TTL | USERdef}</pre><pre class="synopsis">&lt;value&gt;::= voltage for USERdef (floating-point number) [Volt type]</pre><pre class="synopsis">[Volt type] ::= {V | mV | uV}</pre><p>The <a name="d0e50435"></a><a name="d0e50438"></a><a name="d0e50441"></a><a name="d0e50444"></a><a name="d0e50447"></a><a name="d0e50450"></a><a name="d0e50453"></a>:TRIGger:THReshold command sets the threshold (trigger
    level) for a pod of 8 digital channels (either digital channels 0 through
    7 or 8 through 15). The threshold can be set to a predefined value or to a
    user-defined value. For the predefined value, the voltage parameter is not
    required.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>This command is only available on the MSO models.</p></td></tr></table></div><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :TRIGger:THReshold command is an obsolete command provided for
      compatibility to previous oscilloscopes. Use the <a href="_pod_n_threshold.htm" title=":POD<n&gt;:THReshold">:POD&lt;n&gt;:THReshold command</a>, <a href="_digital_d_threshold.htm" title=":DIGital<d&gt;:THReshold">:DIGital&lt;d&gt;:THReshold
      command</a>, or <a href="_trigger_edge_level.htm" title=":TRIGger[:EDGE]:LEVel">:TRIGger[:EDGE]:LEVel
      command</a>.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_trigger_threshold_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger:THReshold? &lt;channel group&gt;</pre><p>The :TRIGger:THReshold? query returns the voltage and threshold text
    for analog channel 1 or 2, or POD1 or POD2.</p></div><div class="refsection" lang="en"><a name="d0e50479"></a><h2>Return Format</h2><pre class="synopsis">&lt;threshold type&gt;[, &lt;value&gt;]&lt;NL&gt;</pre><pre class="synopsis">&lt;threshold type&gt; ::= {CMOS | ECL | TTL | USER}</pre><pre class="synopsis">CMOS ::= 2.5V</pre><pre class="synopsis">TTL ::= 1.5V</pre><pre class="synopsis">ECL ::= -1.3V</pre><pre class="synopsis">USERdef ::= range from -8.0V to +8.0V.</pre><pre class="synopsis">&lt;value&gt; ::= voltage for USERdef (a floating-point number in NR1.</pre></div></div></body></html>