<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:TV:LINE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sub_trigger_tv.htm" title=":TRIGger:TV Commands"><link rel="prev" href="sub_trigger_tv.htm" title=":TRIGger:TV Commands"><link rel="next" href="_trigger_tv_mode.htm" title=":TRIGger:TV:MODE"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sub_trigger_tv.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TRIGger:TV Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_tv_line"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:TV:LINE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_tv_line_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TRIGger:TV:LINE &lt;line_number&gt;</pre><pre class="synopsis">&lt;line_number&gt; ::= integer in NR1 format</pre><p>The :TRIGger:TV:LINE command allows triggering on a specific line of
    video. The line number limits vary with the standard and mode, as shown in
    the following table.<a name="d0e42267"></a><a name="d0e42270"></a><a name="d0e42273"></a><a name="d0e42276"></a><a name="d0e42279"></a></p><div class="table"><a name="d0e42282"></a><p class="title"><b>TV Trigger Line Number Limits:</b></p><div class="table-contents"><table summary="TV Trigger Line Number Limits" cellspacing="0" cellpadding="5" border="1"><colgroup><col><col><col><col></colgroup><thead valign="bottom"><tr><th rowspan="2">TV Standard</th><th colspan="3">Mode</th></tr><tr><th>LFIeld1</th><th>LFIeld2</th><th>LALTernate</th></tr></thead><tbody valign="top"><tr><td><span class="bold"><strong>NTSC<a name="d0e42308"></a></strong></span></td><td align="center">1 to 263</td><td align="center">1 to 262</td><td align="center">1 to 262</td></tr><tr><td><span class="bold"><strong>PAL<a name="d0e42321"></a></strong></span></td><td align="center">1 to 313</td><td align="center">314 to 625</td><td align="center">1 to 312</td></tr><tr><td><span class="bold"><strong>PAL-M<a name="d0e42334"></a></strong></span></td><td align="center">1 to 263</td><td align="center">264 to 525</td><td align="center">1 to 262</td></tr><tr><td><span class="bold"><strong>SECAM<a name="d0e42347"></a></strong></span></td><td align="center">1 to 313</td><td align="center">314 to 625</td><td align="center">1 to 312</td></tr></tbody></table></div></div><br class="table-break"></div><div class="refsection" lang="en"><a name="_trigger_tv_line_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger:TV:LINE?</pre><p>The :TRIGger:TV:LINE? query returns the current TV trigger line
    number setting.</p></div><div class="refsection" lang="en"><a name="d0e42363"></a><h2>Return Format</h2><pre class="synopsis">&lt;line_number&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;line_number&gt;::= integer in NR1 format</pre></div><div class="refsection" lang="en"><a name="d0e42370"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_tv_standard.htm" title=":TRIGger:TV:STANdard">:TRIGger:TV:STANdard</a></p></li><li><p><a href="_trigger_tv_mode.htm" title=":TRIGger:TV:MODE">:TRIGger:TV:MODE</a></p></li></ul></div></div></div></body></html>