<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:TV:MODE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sub_trigger_tv.htm" title=":TRIGger:TV Commands"><link rel="prev" href="_trigger_tv_line.htm" title=":TRIGger:TV:LINE"><link rel="next" href="_trigger_tv_polarity.htm" title=":TRIGger:TV:POLarity"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sub_trigger_tv.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TRIGger:TV Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_tv_mode"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:TV:MODE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_tv_mode_command"></a><h2>Command Syntax<a name="d0e42393"></a><a name="d0e42396"></a></h2><pre class="synopsis">:TRIGger:TV:MODE &lt;mode&gt;</pre><pre class="synopsis">&lt;mode&gt; ::= {FIEld1 | FIEld2 | AFIelds | ALINes
           | LFIeld1 | LFIeld2 | LALTernate}</pre><p>The :TRIGger:TV:MODE command selects the TV trigger mode and
    field.</p><p>Old forms for &lt;mode&gt; are accepted:</p><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th align="left">&lt;mode&gt;</th><th align="left">Old Forms Accepted</th></tr></thead><tbody valign="top"><tr><td>FIEld1</td><td>F1</td></tr><tr><td>FIEld2</td><td>F2</td></tr><tr><td>AFIelds</td><td>ALLFields, ALLFLDS</td></tr><tr><td>ALINes</td><td>ALLLines</td></tr><tr><td>LFIeld1</td><td>LINEF1, LINEFIELD1</td></tr><tr><td>LFIeld2</td><td>LINEF2, LINEFIELD2</td></tr><tr><td>LALTernate</td><td>LINEAlt</td></tr></tbody></table></div></div><div class="refsection" lang="en"><a name="_trigger_tv_mode_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger:TV:MODE?</pre><p>The :TRIGger:TV:MODE? query returns the TV trigger mode.</p></div><div class="refsection" lang="en"><a name="d0e42460"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {FIE1 | FIE2 | AFI | ALIN | LFI1 | LFI2 | LALT}</pre></div><div class="refsection" lang="en"><a name="d0e42467"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_tv_standard.htm" title=":TRIGger:TV:STANdard">:TRIGger:TV:STANdard</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li></ul></div></div></div></body></html>