<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:TV:SOURce</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sub_trigger_tv.htm" title=":TRIGger:TV Commands"><link rel="prev" href="_trigger_tv_polarity.htm" title=":TRIGger:TV:POLarity"><link rel="next" href="_trigger_tv_standard.htm" title=":TRIGger:TV:STANdard"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sub_trigger_tv.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TRIGger:TV Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_tv_source"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:TV:SOURce — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_tv_source_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TRIGger:TV:SOURce &lt;source&gt;</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt;}</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><p><a name="d0e42555"></a><a name="d0e42558"></a><a name="d0e42561"></a><a name="d0e42564"></a><a name="d0e42567"></a>The :TRIGger:TV:SOURce command selects the channel used to
      produce the trigger.</p></div><div class="refsection" lang="en"><a name="_trigger_tv_source_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger:TV:SOURce?</pre><p>The :TRIGger:TV:SOURce? query returns the current TV trigger
      source.</p></div><div class="refsection" lang="en"><a name="d0e42578"></a><h2>Return Format</h2><pre class="synopsis">&lt;source&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;source&gt; ::= {CHAN&lt;n&gt;}</pre></div><div class="refsection" lang="en"><a name="d0e42585"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li><li><p><a href="_trigger_tv_polarity.htm" title=":TRIGger:TV:POLarity">:TRIGger:TV:POLarity</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e42598"></a><h2>Example Code</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_trigger_edge_source.htm#trigger_source_code" title="Example Code">Example Code</a></p></li></ul></div></div></div></body></html>