<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:TV:TVMode</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_trigger_threshold.htm" title=":TRIGger:THReshold"><link rel="next" href="error_messages.htm" title="Error Messages"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_tv_tvmode"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:TV:TVMode — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_tv_tvmode_command"></a><h2>Command Syntax</h2><pre class="synopsis">:TRIGger:TV:TVMode &lt;mode&gt;</pre><pre class="synopsis">&lt;mode&gt; ::= {FIEld1 | FIEld2 | AFIelds | ALINes | LINE | VERTical
           | LFIeld1 | LFIeld2 | LALTernate | LVERtical}</pre><p>The <a name="d0e50512"></a><a name="d0e50515"></a><a name="d0e50518"></a>:TRIGger:TV:MODE command selects the TV trigger mode and
      field. The LVERtical parameter is only available when
      :TRIGger:TV:STANdard is GENeric. The LALTernate parameter is not
      available when <a href="_trigger_tv_standard.htm" title=":TRIGger:TV:STANdard">:TRIGger:TV:STANdard
      is GENeric</a>.</p><p>Old forms for &lt;mode&gt; are accepted:</p><div class="blockquote"><blockquote class="blockquote"><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th align="left">&lt;mode&gt;</th><th align="left">Old Forms Accepted</th></tr></thead><tbody valign="top"><tr><td>FIEld1</td><td>F1</td></tr><tr><td>FIEld2</td><td>F2</td></tr><tr><td>AFIeld</td><td>ALLFields, ALLFLDS</td></tr><tr><td>ALINes</td><td>ALLLines</td></tr><tr><td>LFIeld1</td><td>LINEF1, LINEFIELD1</td></tr><tr><td>LFIeld2</td><td>LINEF2, LINEFIELD2</td></tr><tr><td>LALTernate</td><td>LINEAlt</td></tr><tr><td>LVERtical</td><td>LINEVert</td></tr></tbody></table></div></blockquote></div><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :TRIGger:TV:TVMode command is an obsolete command provided
        for compatibility to previous oscilloscopes. Use the <a href="_trigger_tv_mode.htm" title=":TRIGger:TV:MODE">:TRIGger:TV:MODE command</a>
        instead.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_trigger_tv_tvmode_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger:TV:TVMode?</pre><p>The :TRIGger:TV:TVMode? query returns the TV trigger mode.</p></div><div class="refsection" lang="en"><a name="d0e50591"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {FIE1 | FIE2 | AFI | ALIN | LINE | VERT | LFI1 | LFI2
            | LALT | LVER}</pre></div></div></body></html>