<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>*TST (Self Test)</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="common_commands.htm" title="Common (*) Commands"><link rel="prev" href="_trg.htm" title="*TRG (Trigger)"><link rel="next" href="_wai.htm" title="*WAI (Wait To Continue)"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="common_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Common (*) Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_tst"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>*TST (Self Test) — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_tst_query"></a><h2>Query Syntax</h2><pre class="synopsis">*TST?</pre><p><a name="d0e11772"></a><a name="d0e11775"></a><a name="d0e11778"></a><a name="d0e11781"></a><a name="d0e11784"></a>The *TST? query performs a self-test on the instrument.
      The result of the test is placed in the output queue. A zero indicates
      the test passed and a non-zero indicates the test failed. If the test
      fails, refer to the troubleshooting section of the <span class="emphasis"><em>Service
      Guide</em></span>.</p></div><div class="refsection" lang="en"><a name="d0e11791"></a><h2>Return Format</h2><pre class="synopsis">&lt;result&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;result&gt; ::= 0 or non-zero value; an integer in NR1 format</pre></div><div class="refsection" lang="en"><a name="d0e11798"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="common_commands.htm#common_commands_overview">Introduction to Common (*)
  Commands</a></p></li></ul></div></div></div></body></html>