<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WAVeform:COUNt</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="waveform_commands.htm" title=":WAVeform Commands"><link rel="prev" href="_waveform_byteorder.htm" title=":WAVeform:BYTeorder"><link rel="next" href="_waveform_data.htm" title=":WAVeform:DATA"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="waveform_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WAVeform Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_waveform_count"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WAVeform:COUNt — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_waveform_count_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WAVeform:COUNt?</pre><p><a name="d0e43472"></a><a name="d0e43475"></a>The :WAVeform:COUNT? query returns the count used to
      acquire the current waveform. This may differ from current values if the
      unit has been stopped and its configuration modified. For all
      acquisition types except average, this value is 1.</p></div><div class="refsection" lang="en"><a name="d0e43479"></a><h2>Return Format</h2><pre class="synopsis">&lt;count_argument&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;count_argument&gt; ::= an integer from 1 to 65536 in NR1 format</pre></div><div class="refsection" lang="en"><a name="d0e43486"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="waveform_commands.htm#waveform_commands_overview">Introduction to :WAVeform
  Commands</a></p></li><li><p><a href="_acquire_count.htm" title=":ACQuire:COUNt">:ACQuire:COUNt</a></p></li><li><p><a href="_acquire_type.htm" title=":ACQuire:TYPE">:ACQuire:TYPE</a></p></li></ul></div></div></div></body></html>