<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WAVeform:POINts</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="waveform_commands.htm" title=":WAVeform Commands"><link rel="prev" href="_waveform_format.htm" title=":WAVeform:FORMat"><link rel="next" href="_waveform_points_mode.htm" title=":WAVeform:POINts:MODE"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="waveform_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WAVeform Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_waveform_points"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WAVeform:POINts — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_waveform_points_command"></a><h2>Command Syntax</h2><pre class="synopsis">:WAVeform:POINts &lt;# points&gt;</pre><pre class="synopsis">&lt;# points&gt; ::= {100 | 250 | 500 | 1000 | &lt;points&nbsp;mode&gt;}
               if waveform points mode is NORMal</pre><pre class="synopsis">&lt;# points&gt; ::= {100 | 250 | 500 | 1000 | 2000 | 5000 | 10000 | 20000
               | 50000 | 100000 | 200000 | 500000 | 1000000 | 2000000
               | 4000000 | 8000000 | &lt;points&nbsp;mode&gt;}
               if waveform points mode is MAXimum or RAW</pre><pre class="synopsis">&lt;points&nbsp;mode&gt; ::= {NORMal | MAXimum | RAW}</pre><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The &lt;points_mode&gt; option is deprecated. Use the :WAVeform:POINts:MODE command instead.</p></td></tr></table></div><p><a name="d0e43723"></a><a name="d0e43726"></a><a name="d0e43729"></a><a name="d0e43732"></a>The :WAVeform:POINts command sets the number of waveform points to be transferred with the :WAVeform:DATA? query. This value represents the points contained in the waveform selected with the :WAVeform:SOURce command.</p><p>For the analog or digital sources, the records that can be transferred depend on the waveform points mode. The maximum number of points returned for math (function) waveforms is determined by the NORMal waveform points mode. See the <a href="_waveform_points_mode.htm" title=":WAVeform:POINts:MODE">:WAVeform:POINts:MODE command</a> for more information.</p><p>Only data visible on the display will be returned.</p><p>When the :WAVeform:SOURce is the serial decode bus SBUS1, this command is ignored, and all available serial decode bus data is returned.</p></div><div class="refsection" lang="en"><a name="_waveform_points_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WAVeform:POINts?</pre><p>The :WAVeform:POINts query returns the number of waveform points to be transferred when using the :WAVeform:DATA? query. Setting the points mode will affect what data is transferred (see the <a href="_waveform_points_mode.htm" title=":WAVeform:POINts:MODE">:WAVeform:POINts:MODE command</a> for more information).</p><p>When the :WAVeform:SOURce is the serial decode bus SBUS1, this query returns the number of messages that were decoded.</p></div><div class="refsection" lang="en"><a name="d0e43757"></a><h2>Return Format</h2><pre class="synopsis">&lt;# points&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;# points&gt; ::= {100 | 250 | 500 | 1000 | &lt;maximum # points&gt;}
               if waveform points mode is NORMal</pre><pre class="synopsis">&lt;# points&gt; ::= {100 | 250 | 500 | 1000 | 2000 | 5000 | 10000 | 20000
               | 50000 | 100000 | 200000 | 500000 | 1000000 | 2000000
               | 4000000 | 8000000 | &lt;maximum # points&gt;}
               if waveform points mode is MAXimum or RAW</pre><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>If a full screen of data is not displayed, the number of points returned will not be 1000 or an even divisor of it.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="d0e43769"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="waveform_commands.htm#waveform_commands_overview">Introduction to :WAVeform
  Commands</a></p></li><li><p><a href="_acquire_points.htm" title=":ACQuire:POINts">:ACQuire:POINts</a></p></li><li><p><a href="_waveform_data.htm" title=":WAVeform:DATA">:WAVeform:DATA</a></p></li><li><p><a href="_waveform_source.htm" title=":WAVeform:SOURce">:WAVeform:SOURce</a></p></li><li><p><a href="_waveform_view.htm" title=":WAVeform:VIEW">:WAVeform:VIEW</a></p></li><li><p><a href="_waveform_preamble.htm" title=":WAVeform:PREamble">:WAVeform:PREamble</a></p></li><li><p><a href="_waveform_points_mode.htm" title=":WAVeform:POINts:MODE">:WAVeform:POINts:MODE</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="acquire_points_code"></a><h2>Example Code<a name="d0e43797"></a><a name="d0e43800"></a></h2><pre class="programlisting">   ' WAVE_POINTS - Specifies the number of points to be transferred
   ' using the ":WAVEFORM:DATA?" query.
   myScope.WriteString ":WAVEFORM:POINTS 1000"</pre><p>See complete example programs at: <a href="Examples.htm" title="Programming Examples"><i>Programming Examples</i></a></p></div></div></body></html>