<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WAVeform:POINts:MODE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="waveform_commands.htm" title=":WAVeform Commands"><link rel="prev" href="_waveform_points.htm" title=":WAVeform:POINts"><link rel="next" href="_waveform_preamble.htm" title=":WAVeform:PREamble"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="waveform_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WAVeform Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_waveform_points_mode"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WAVeform:POINts:MODE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_waveform_points_mode_command"></a><h2>Command Syntax<a name="d0e43818"></a><a name="d0e43821"></a><a name="d0e43824"></a><a name="d0e43827"></a></h2><pre class="synopsis">:WAVeform:POINts:MODE &lt;points_mode&gt;</pre><pre class="synopsis">&lt;points_mode&gt; ::= {NORMal | MAXimum | RAW}</pre><p>The :WAVeform:POINts:MODE command sets the data record to be transferred with the :WAVeform:DATA? query.</p><p>For the analog or digital sources, there are two different records that can be transferred:</p><div class="itemizedlist"><ul type="disc"><li><p><a name="d0e43841"></a><a name="d0e43844"></a>The first is the raw acquisition record. The maximum number of points available in this record is returned by the :ACQuire:POINts? query. The raw acquisition record can only be transferred when the oscilloscope is not running and can only be retrieved from the analog or digital sources.</p></li><li><p><a name="d0e43850"></a><a name="d0e43853"></a>The second is referred to as the <span class="emphasis"><em>measurement record</em></span> and is a 62,500-point (maximum) representation of the raw acquisition record. The measurement record can be retrieved from any source.</p></li></ul></div><p>If the &lt;points_mode&gt; is NORMal the measurement record is retrieved.</p><p>If the &lt;points_mode&gt; is RAW, the raw acquisition record is used. Under some conditions, such as when the oscilloscope is running, this data record is unavailable.</p><p>If the &lt;points_mode&gt; is MAXimum, whichever record contains the maximum amount of points is used. Usually, this is the raw acquisition record. But, if the raw acquisition record is unavailable (for example, when the oscilloscope is running), the measurement record may have more data. If data is being retrieved as the oscilloscope is stopped and as the data displayed is changing, the data being retrieved can switch between the measurement and raw acquisition records.</p><h2><a name="d0e43866"></a>Considerations for MAXimum or RAW data retrieval</h2><div class="itemizedlist"><ul type="disc"><li><p>The instrument must be stopped (see the <a href="_stop.htm" title=":STOP">:STOP command</a> or the <a href="_digitize.htm" title=":DIGitize">:DIGitize command</a> in the root subsystem) in order to return more than the <span class="emphasis"><em>measurement record</em></span>.</p></li><li><p>:TIMebase:MODE must be set to MAIN.</p></li><li><p>:ACQuire:TYPE must be set to NORMal or HRESolution.</p></li><li><p>MAXimum or RAW will allow up to 100,000 points to be returned. The number of points returned will vary as the instrument's configuration is changed. Use the :WAVeform:POINts? MAXimum query to determine the maximum number of points that can be retrieved at the current settings.</p></li></ul></div></div><div class="refsection" lang="en"><a name="_waveform_points_mode_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WAVeform:POINts:MODE?</pre><p>The :WAVeform:POINts:MODE? query returns the current points mode. Setting the points mode will affect what data is transferred. See the discussion above.</p></div><div class="refsection" lang="en"><a name="d0e43897"></a><h2>Return Format</h2><pre class="synopsis">&lt;points_mode&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;points_mode&gt; ::= {NORMal | MAXimum | RAW}</pre></div><div class="refsection" lang="en"><a name="d0e43904"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="waveform_commands.htm#waveform_commands_overview">Introduction to :WAVeform
  Commands</a></p></li><li><p><a href="_waveform_data.htm" title=":WAVeform:DATA">:WAVeform:DATA</a></p></li><li><p><a href="_acquire_points.htm" title=":ACQuire:POINts">:ACQuire:POINts</a></p></li><li><p><a href="_waveform_view.htm" title=":WAVeform:VIEW">:WAVeform:VIEW</a></p></li><li><p><a href="_waveform_preamble.htm" title=":WAVeform:PREamble">:WAVeform:PREamble</a></p></li><li><p><a href="_waveform_points.htm" title=":WAVeform:POINts">:WAVeform:POINts</a></p></li><li><p><a href="_timebase_mode.htm" title=":TIMebase:MODE">:TIMebase:MODE</a></p></li><li><p><a href="_acquire_type.htm" title=":ACQuire:TYPE">:ACQuire:TYPE</a></p></li><li><p><a href="_acquire_count.htm" title=":ACQuire:COUNt">:ACQuire:COUNt</a></p></li></ul></div></div></div></body></html>