<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WAVeform:SEGMented:COUNt</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="waveform_commands.htm" title=":WAVeform Commands"><link rel="prev" href="_waveform_preamble.htm" title=":WAVeform:PREamble"><link rel="next" href="_waveform_segmented_ttag.htm" title=":WAVeform:SEGMented:TTAG"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="waveform_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WAVeform Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_waveform_segmented_count"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WAVeform:SEGMented:COUNt — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_waveform_segmented_count_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WAVeform:SEGMented:COUNt?</pre><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>This command is available when the segmented memory option (Option
      SGM) is enabled.</p></td></tr></table></div><p><a name="d0e44065"></a>The :WAVeform:SEGMented:COUNt query returns the number of
    memory segments in the acquired data. You can use the
    :WAVeform:SEGMented:COUNt? query while segments are being acquired
    (although :DIGitize blocks subsequent queries until the full segmented
    acquisition is complete).</p><p>The segmented memory acquisition mode is enabled with the
    :ACQuire:MODE command. The number of segments to acquire is set using the
    :ACQuire:SEGMented:COUNt command, and data is acquired using the
    :DIGitize, :SINGle, or :RUN commands.</p></div><div class="refsection" lang="en"><a name="d0e44071"></a><h2>Return Format</h2><pre class="synopsis">&lt;count&gt; ::= an integer from 2 to 1000 in NR1 format (count set by
            :ACQuire:SEGMented:COUNt).</pre></div><div class="refsection" lang="en"><a name="d0e44076"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_acquire_mode.htm" title=":ACQuire:MODE">:ACQuire:MODE</a></p></li><li><p><a href="_acquire_segmented_count.htm" title=":ACQuire:SEGMented:COUNt">:ACQuire:SEGMented:COUNt</a></p></li><li><p><a href="_digitize.htm" title=":DIGitize">:DIGitize</a></p></li><li><p><a href="_single.htm" title=":SINGle">:SINGle</a></p></li><li><p><a href="_run.htm" title=":RUN">:RUN</a></p></li><li><p><a href="waveform_commands.htm#waveform_commands_overview">Introduction to :WAVeform
  Commands</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e44098"></a><h2>Example Code</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_acquire_segmented_index.htm#segmented_code" title="Example Code">Example Code</a></p></li></ul></div></div></div></body></html>