<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WAVeform:SEGMented:TTAG</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="waveform_commands.htm" title=":WAVeform Commands"><link rel="prev" href="_waveform_segmented_count.htm" title=":WAVeform:SEGMented:COUNt"><link rel="next" href="_waveform_source.htm" title=":WAVeform:SOURce"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="waveform_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WAVeform Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_waveform_segmented_ttag"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WAVeform:SEGMented:TTAG — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_waveform_segmented_ttag_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WAVeform:SEGMented:TTAG?</pre><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>This command is available when the segmented memory option (Option
      SGM) is enabled.</p></td></tr></table></div><p><a name="d0e44121"></a>The :WAVeform:SEGMented:TTAG? query returns the time tag of
    the currently selected segmented memory index. The index is selected using
    the :ACQuire:SEGMented:INDex command.</p></div><div class="refsection" lang="en"><a name="d0e44125"></a><h2>Return Format</h2><pre class="synopsis">&lt;time_tag&gt; ::= in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e44130"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_acquire_segmented_index.htm" title=":ACQuire:SEGMented:INDex">:ACQuire:SEGMented:INDex</a></p></li><li><p><a href="waveform_commands.htm#waveform_commands_overview">Introduction to :WAVeform
  Commands</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e44140"></a><h2>Example Code</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_acquire_segmented_index.htm#segmented_code" title="Example Code">Example Code</a></p></li></ul></div></div></div></body></html>