<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WAVeform:TYPE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="waveform_commands.htm" title=":WAVeform Commands"><link rel="prev" href="_waveform_source_subsource.htm" title=":WAVeform:SOURce:SUBSource"><link rel="next" href="_waveform_unsigned.htm" title=":WAVeform:UNSigned"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="waveform_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WAVeform Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_waveform_type"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WAVeform:TYPE — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_waveform_type_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WAVeform:TYPE?</pre><p><a name="d0e44358"></a><a name="d0e44361"></a><a name="d0e44364"></a>The :WAVeform:TYPE? query returns the acquisition mode
      associated with the currently selected waveform. The acquisition mode is
      set by the :ACQuire:TYPE command.</p></div><div class="refsection" lang="en"><a name="d0e44368"></a><h2>Return Format</h2><pre class="synopsis">&lt;mode&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;mode&gt; ::= {NORM | PEAK | AVER | HRES}</pre><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>If the :WAVeform:SOURce is POD1 or POD2, the type is
        always NORM.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="d0e44378"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="waveform_commands.htm#waveform_commands_overview">Introduction to :WAVeform
  Commands</a></p></li><li><p><a href="_acquire_type.htm" title=":ACQuire:TYPE">:ACQuire:TYPE</a></p></li><li><p><a href="_waveform_data.htm" title=":WAVeform:DATA">:WAVeform:DATA</a></p></li><li><p><a href="_waveform_preamble.htm" title=":WAVeform:PREamble">:WAVeform:PREamble</a></p></li><li><p><a href="_waveform_source.htm" title=":WAVeform:SOURce">:WAVeform:SOURce</a></p></li></ul></div></div></div></body></html>