<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WAVeform:UNSigned</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="waveform_commands.htm" title=":WAVeform Commands"><link rel="prev" href="_waveform_type.htm" title=":WAVeform:TYPE"><link rel="next" href="_waveform_view.htm" title=":WAVeform:VIEW"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="waveform_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WAVeform Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_waveform_unsigned"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WAVeform:UNSigned — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_waveform_unsigned_command"></a><h2>Command Syntax</h2><pre class="synopsis">:WAVeform:UNSigned &lt;unsigned&gt;</pre><pre class="synopsis">&lt;unsigned&gt; ::= {{0 | OFF} | {1 | ON}}</pre><p><a name="d0e44412"></a><a name="d0e44415"></a>The :WAVeform:UNSigned command turns unsigned mode on or off
    for the currently selected waveform. Use the WAVeform:UNSigned command to
    control whether data values are sent as unsigned or signed integers. This
    command can be used to match the instrument's internal data type to the
    data type used by the programming language. This command has no effect if
    the data format is ASCii.</p><p>If :WAVeform:SOURce is set to POD1, POD2, BUS1, or BUS2,
    WAVeform:UNSigned must be set to ON.</p></div><div class="refsection" lang="en"><a name="_waveform_unsigned_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WAVeform:UNSigned?</pre><p>The :WAVeform:UNSigned? query returns the status of unsigned mode
    for the currently selected waveform.</p></div><div class="refsection" lang="en"><a name="d0e44428"></a><h2>Return Format</h2><pre class="synopsis">&lt;unsigned&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;unsigned&gt; ::= {0 | 1}</pre></div><div class="refsection" lang="en"><a name="d0e44435"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="waveform_commands.htm#waveform_commands_overview">Introduction to :WAVeform
  Commands</a></p></li><li><p><a href="_waveform_source.htm" title=":WAVeform:SOURce">:WAVeform:SOURce</a></p></li></ul></div></div></div></body></html>