<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WAVeform:XREFerence</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="waveform_commands.htm" title=":WAVeform Commands"><link rel="prev" href="_waveform_xorigin.htm" title=":WAVeform:XORigin"><link rel="next" href="_waveform_yincrement.htm" title=":WAVeform:YINCrement"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="waveform_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WAVeform Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_waveform_xreference"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WAVeform:XREFerence — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_waveform_xreference_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WAVeform:XREFerence?</pre><p><a name="d0e44598"></a><a name="d0e44601"></a><a name="d0e44604"></a><a name="d0e44607"></a>The :WAVeform:XREFerence? query returns the x-reference
      value for the currently specified source. This value specifies the index
      of the data point associated with the x-origin data value. In this
      product, the x-reference point is the first point displayed and
      XREFerence is always 0.</p></div><div class="refsection" lang="en"><a name="d0e44611"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= x-reference value = 0 in 32-bit NR1 format</pre></div><div class="refsection" lang="en"><a name="d0e44618"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="waveform_commands.htm#waveform_commands_overview">Introduction to :WAVeform
  Commands</a></p></li><li><p><a href="_waveform_preamble.htm" title=":WAVeform:PREamble">:WAVeform:PREamble</a></p></li><li><p><a href="_waveform_xorigin.htm" title=":WAVeform:XORigin">:WAVeform:XORigin</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e44631"></a><h2>Example Code</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_waveform_preamble.htm#more_waveform_code" title="Example Code">Example Code</a></p></li></ul></div></div></div></body></html>