<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WAVeform:YINCrement</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="waveform_commands.htm" title=":WAVeform Commands"><link rel="prev" href="_waveform_xreference.htm" title=":WAVeform:XREFerence"><link rel="next" href="_waveform_yorigin.htm" title=":WAVeform:YORigin"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="waveform_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WAVeform Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_waveform_yincrement"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WAVeform:YINCrement — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_waveform_yincrement_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WAVeform:YINCrement?</pre><p><a name="d0e44651"></a><a name="d0e44654"></a><a name="d0e44657"></a>The :WAVeform:YINCrement? query returns the y-increment
      value in volts for the currently specified source. This value is the
      voltage difference between consecutive data values. The y-increment for
      digital waveforms is always "1".</p></div><div class="refsection" lang="en"><a name="d0e44661"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= y-increment value in the current preamble in 32-bit
            floating point NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e44668"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="waveform_commands.htm#waveform_commands_overview">Introduction to :WAVeform
  Commands</a></p></li><li><p><a href="_waveform_preamble.htm" title=":WAVeform:PREamble">:WAVeform:PREamble</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e44678"></a><h2>Example Code</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_waveform_preamble.htm#more_waveform_code" title="Example Code">Example Code</a></p></li></ul></div></div></div></body></html>