<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WGEN:FREQuency</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="wgen_commands.htm" title=":WGEN Commands"><link rel="prev" href="wgen_commands.htm" title=":WGEN Commands"><link rel="next" href="_wgen_function.htm" title=":WGEN:FUNCtion"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="wgen_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WGEN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_wgen_frequency"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WGEN:FREQuency — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_wgen_frequency_command"></a><h2>Command Syntax<a name="d0e45145"></a><a name="d0e45148"></a></h2><pre class="synopsis">:WGEN:FREQuency &lt;frequency&gt;</pre><pre class="synopsis">&lt;frequency&gt; ::= frequency in Hz in NR3 format</pre><p>For all waveforms except Noise and DC, the :WGEN:FREQuency command
    specifies the frequency of the waveform.</p><p>You can also specify the frequency indirectly using the :WGEN:PERiod
    command.</p></div><div class="refsection" lang="en"><a name="_wgen_frequency_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WGEN:FREQuency?</pre><p>The :WGEN:FREQuency? query returns the currently set waveform
    generator frequency.</p></div><div class="refsection" lang="en"><a name="d0e45166"></a><h2>Return Format</h2><pre class="synopsis">&lt;frequency&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;frequency&gt; ::= frequency in Hz in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e45173"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="wgen_commands.htm#wgen_commands_overview">Introduction to :WGEN
  Commands</a></p></li><li><p><a href="_wgen_function.htm" title=":WGEN:FUNCtion">:WGEN:FUNCtion</a></p></li><li><p><a href="_wgen_period.htm" title=":WGEN:PERiod">:WGEN:PERiod</a></p></li></ul></div></div></div></body></html>