<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WGEN:FUNCtion</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="wgen_commands.htm" title=":WGEN Commands"><link rel="prev" href="_wgen_frequency.htm" title=":WGEN:FREQuency"><link rel="next" href="_wgen_function_pulse_width.htm" title=":WGEN:FUNCtion:PULSe:WIDTh"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="wgen_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WGEN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_wgen_function"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WGEN:FUNCtion — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_wgen_function_command"></a><h2>Command Syntax<a name="d0e45196"></a><a name="d0e45199"></a></h2><pre class="synopsis">:WGEN:FUNCtion &lt;signal&gt;</pre><pre class="synopsis">&lt;signal&gt; ::= {SINusoid | SQUare | RAMP | PULSe | NOISe | DC}</pre><p>The :WGEN:FUNCtion command selects the type of waveform:</p><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead><tr><th>Waveform Type</th><th>Characteristics</th></tr></thead><tbody><tr><td><p>SINusoid<a name="d0e45223"></a></p></td><td><p>Use these commands to set the sine signal
            parameters:</p><div class="itemizedlist"><ul type="disc"><li><p><a href="_wgen_frequency.htm" title=":WGEN:FREQuency">:WGEN:FREQuency</a></p></li><li><p><a href="_wgen_period.htm" title=":WGEN:PERiod">:WGEN:PERiod</a></p></li><li><p><a href="_wgen_voltage.htm" title=":WGEN:VOLTage">:WGEN:VOLTage</a></p></li><li><p><a href="_wgen_voltage_offset.htm" title=":WGEN:VOLTage:OFFSet">:WGEN:VOLTage:OFFSet</a></p></li><li><p><a href="_wgen_voltage_high.htm" title=":WGEN:VOLTage:HIGH">:WGEN:VOLTage:HIGH</a></p></li><li><p><a href="_wgen_voltage_low.htm" title=":WGEN:VOLTage:LOW">:WGEN:VOLTage:LOW</a></p></li></ul></div><p>The frequency can be adjusted from
            100&nbsp;mHz to 20&nbsp;MHz.</p></td></tr><tr><td><p>SQUare<a name="d0e45254"></a></p></td><td><p>Use these commands to set the square wave signal
            parameters:</p><div class="itemizedlist"><ul type="disc"><li><p><a href="_wgen_frequency.htm" title=":WGEN:FREQuency">:WGEN:FREQuency</a></p></li><li><p><a href="_wgen_period.htm" title=":WGEN:PERiod">:WGEN:PERiod</a></p></li><li><p><a href="_wgen_voltage.htm" title=":WGEN:VOLTage">:WGEN:VOLTage</a></p></li><li><p><a href="_wgen_voltage_offset.htm" title=":WGEN:VOLTage:OFFSet">:WGEN:VOLTage:OFFSet</a></p></li><li><p><a href="_wgen_voltage_high.htm" title=":WGEN:VOLTage:HIGH">:WGEN:VOLTage:HIGH</a></p></li><li><p><a href="_wgen_voltage_low.htm" title=":WGEN:VOLTage:LOW">:WGEN:VOLTage:LOW</a></p></li><li><p><a href="_wgen_function_square_dcycle.htm" title=":WGEN:FUNCtion:SQUare:DCYCle">:WGEN:FUNCtion:SQUare:DCYCle</a></p></li></ul></div><p>The frequency can be adjusted from
            100&nbsp;mHz to 10&nbsp;MHz.</p><p>The duty cycle can be
            adjusted from 20% to 80%.</p></td></tr><tr><td><p>RAMP<a name="d0e45290"></a></p></td><td><p>Use these commands to set the ramp signal
            parameters:</p><div class="itemizedlist"><ul type="disc"><li><p><a href="_wgen_frequency.htm" title=":WGEN:FREQuency">:WGEN:FREQuency</a></p></li><li><p><a href="_wgen_period.htm" title=":WGEN:PERiod">:WGEN:PERiod</a></p></li><li><p><a href="_wgen_voltage.htm" title=":WGEN:VOLTage">:WGEN:VOLTage</a></p></li><li><p><a href="_wgen_voltage_offset.htm" title=":WGEN:VOLTage:OFFSet">:WGEN:VOLTage:OFFSet</a></p></li><li><p><a href="_wgen_voltage_high.htm" title=":WGEN:VOLTage:HIGH">:WGEN:VOLTage:HIGH</a></p></li><li><p><a href="_wgen_voltage_low.htm" title=":WGEN:VOLTage:LOW">:WGEN:VOLTage:LOW</a></p></li><li><p><a href="_wgen_function_ramp_symmetry.htm" title=":WGEN:FUNCtion:RAMP:SYMMetry">:WGEN:FUNCtion:RAMP:SYMMetry</a></p></li></ul></div><p>The frequency can be adjusted from
            100&nbsp;mHz to 100&nbsp;kHz.</p><p>Symmetry represents the
            amount of time per cycle that the ramp waveform is rising and can
            be adjusted from 0% to 100%.</p></td></tr><tr><td><p>PULSe<a name="d0e45326"></a></p></td><td><p>Use these commands to set the pulse signal
            parameters:</p><div class="itemizedlist"><ul type="disc"><li><p><a href="_wgen_frequency.htm" title=":WGEN:FREQuency">:WGEN:FREQuency</a></p></li><li><p><a href="_wgen_period.htm" title=":WGEN:PERiod">:WGEN:PERiod</a></p></li><li><p><a href="_wgen_voltage.htm" title=":WGEN:VOLTage">:WGEN:VOLTage</a></p></li><li><p><a href="_wgen_voltage_offset.htm" title=":WGEN:VOLTage:OFFSet">:WGEN:VOLTage:OFFSet</a></p></li><li><p><a href="_wgen_voltage_high.htm" title=":WGEN:VOLTage:HIGH">:WGEN:VOLTage:HIGH</a></p></li><li><p><a href="_wgen_voltage_low.htm" title=":WGEN:VOLTage:LOW">:WGEN:VOLTage:LOW</a></p></li><li><p><a href="_wgen_function_pulse_width.htm" title=":WGEN:FUNCtion:PULSe:WIDTh">:WGEN:FUNCtion:PULSe:WIDTh</a></p></li></ul></div><p>The frequency can be adjusted from
            100&nbsp;mHz to 10&nbsp;MHz.</p><p>The pulse width can be
            adjusted from 20&nbsp;ns to the period minus
            20&nbsp;ns.</p></td></tr><tr><td><p>DC<a name="d0e45362"></a></p></td><td><p>Use this command to set the DC
            level:</p><div class="itemizedlist"><ul type="disc"><li><p><a href="_wgen_voltage_offset.htm" title=":WGEN:VOLTage:OFFSet">:WGEN:VOLTage:OFFSet</a></p></li></ul></div></td></tr><tr><td><p>NOISe<a name="d0e45376"></a></p></td><td><p>Use these commands to set the noise signal
            parameters:</p><div class="itemizedlist"><ul type="disc"><li><p><a href="_wgen_voltage.htm" title=":WGEN:VOLTage">:WGEN:VOLTage</a></p></li><li><p><a href="_wgen_voltage_offset.htm" title=":WGEN:VOLTage:OFFSet">:WGEN:VOLTage:OFFSet</a></p></li><li><p><a href="_wgen_voltage_high.htm" title=":WGEN:VOLTage:HIGH">:WGEN:VOLTage:HIGH</a></p></li><li><p><a href="_wgen_voltage_low.htm" title=":WGEN:VOLTage:LOW">:WGEN:VOLTage:LOW</a></p></li></ul></div></td></tr></tbody></table></div><p>For all waveform types, the output amplitude, into 50&nbsp;&#937;, can be
    adjusted from 10&nbsp;mVpp to 2.5&nbsp;Vpp (or from 20&nbsp;mVpp to
    5&nbsp;Vpp into and open-circuit load).</p></div><div class="refsection" lang="en"><a name="_wgen_function_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WGEN:FUNCtion?</pre><p>The :WGEN:FUNCtion? query returns the currently selected signal
    type.</p></div><div class="refsection" lang="en"><a name="d0e45404"></a><h2>Return Format</h2><pre class="synopsis">&lt;signal&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;signal&gt; ::= {SIN | SQU | RAMP | PULS | NOIS | DC}</pre></div><div class="refsection" lang="en"><a name="d0e45411"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="wgen_commands.htm#wgen_commands_overview">Introduction to :WGEN
  Commands</a></p></li></ul></div></div></div></body></html>