<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WGEN:FUNCtion:PULSe:WIDTh</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="wgen_commands.htm" title=":WGEN Commands"><link rel="prev" href="_wgen_function.htm" title=":WGEN:FUNCtion"><link rel="next" href="_wgen_function_ramp_symmetry.htm" title=":WGEN:FUNCtion:RAMP:SYMMetry"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="wgen_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WGEN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_wgen_function_pulse_width"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WGEN:FUNCtion:PULSe:WIDTh — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_wgen_function_pulse_width_command"></a><h2>Command Syntax<a name="d0e45428"></a><a name="d0e45431"></a></h2><pre class="synopsis">:WGEN:FUNCtion:PULSe:WIDTh &lt;width&gt;</pre><pre class="synopsis">&lt;width&gt; ::= pulse width in seconds in NR3 format</pre><p>For Pulse waveforms, the :WGEN:FUNCtion:PULSe:WIDTh command
      specifies the width of the pulse.</p><p>The pulse width can be adjusted from 20&nbsp;ns to the period
      minus 20&nbsp;ns.</p></div><div class="refsection" lang="en"><a name="_wgen_function_pulse_width_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WGEN:FUNCtion:PULSe:WIDTh?</pre><p>The :WGEN:FUNCtion:PULSe:WIDTh? query returns the currently set
      pulse width.</p></div><div class="refsection" lang="en"><a name="d0e45449"></a><h2>Return Format</h2><pre class="synopsis">&lt;width&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;width&gt; ::= pulse width in seconds in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e45456"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="wgen_commands.htm#wgen_commands_overview">Introduction to :WGEN
  Commands</a></p></li><li><p><a href="_wgen_function.htm" title=":WGEN:FUNCtion">:WGEN:FUNCtion</a></p></li></ul></div></div></div></body></html>