<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WGEN:FUNCtion:RAMP:SYMMetry</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="wgen_commands.htm" title=":WGEN Commands"><link rel="prev" href="_wgen_function_pulse_width.htm" title=":WGEN:FUNCtion:PULSe:WIDTh"><link rel="next" href="_wgen_function_square_dcycle.htm" title=":WGEN:FUNCtion:SQUare:DCYCle"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="wgen_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WGEN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_wgen_function_ramp_symmetry"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WGEN:FUNCtion:RAMP:SYMMetry — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_wgen_function_ramp_symmetry_command"></a><h2>Command Syntax<a name="d0e45476"></a><a name="d0e45479"></a></h2><pre class="synopsis">:WGEN:FUNCtion:RAMP:SYMMetry &lt;percent&gt;</pre><pre class="synopsis">&lt;percent&gt; ::= symmetry percentage from 0% to 100% in NR1 format</pre><p>For Ramp waveforms, the :WGEN:FUNCtion:RAMP:SYMMetry command specifies the symmetry of the waveform.</p><p>Symmetry represents the amount of time per cycle that the ramp waveform is rising.</p></div><div class="refsection" lang="en"><a name="_wgen_function_ramp_symmetry_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WGEN:FUNCtion:RAMP:SYMMetry?</pre><p>The :WGEN:FUNCtion:RAMP:SYMMetry? query returns the currently set ramp symmetry.</p></div><div class="refsection" lang="en"><a name="d0e45497"></a><h2>Return Format</h2><pre class="synopsis">&lt;percent&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;percent&gt; ::= symmetry percentage from 0% to 100% in NR1 format</pre></div><div class="refsection" lang="en"><a name="d0e45504"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="wgen_commands.htm#wgen_commands_overview">Introduction to :WGEN
  Commands</a></p></li><li><p><a href="_wgen_function.htm" title=":WGEN:FUNCtion">:WGEN:FUNCtion</a></p></li></ul></div></div></div></body></html>