<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WGEN:FUNCtion:SQUare:DCYCle</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="wgen_commands.htm" title=":WGEN Commands"><link rel="prev" href="_wgen_function_ramp_symmetry.htm" title=":WGEN:FUNCtion:RAMP:SYMMetry"><link rel="next" href="_wgen_modulation_am_depth.htm" title=":WGEN:MODulation:AM:DEPTh"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="wgen_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WGEN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_wgen_function_square_dcycle"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WGEN:FUNCtion:SQUare:DCYCle — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_wgen_function_square_dcycle_command"></a><h2>Command Syntax<a name="d0e45524"></a><a name="d0e45527"></a></h2><pre class="synopsis">:WGEN:FUNCtion:SQUare:DCYCle &lt;percent&gt;</pre><pre class="synopsis">&lt;percent&gt; ::= duty cycle percentage from 20% to 80% in NR1 format</pre><p>For Square waveforms, the :WGEN:FUNCtion:SQUare:DCYCle command specifies the square wave duty cycle.</p><p>Duty cycle is the percentage of the period that the waveform is high.</p></div><div class="refsection" lang="en"><a name="_wgen_function_square_dcycle_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WGEN:FUNCtion:SQUare:DCYCle?</pre><p>The :WGEN:FUNCtion:SQUare:DCYCle? query returns the currently set square wave duty cycle.</p></div><div class="refsection" lang="en"><a name="d0e45545"></a><h2>Return Format</h2><pre class="synopsis">&lt;percent&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;percent&gt; ::= duty cycle percentage from 20% to 80% in NR1 format</pre></div><div class="refsection" lang="en"><a name="d0e45552"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="wgen_commands.htm#wgen_commands_overview">Introduction to :WGEN
  Commands</a></p></li><li><p><a href="_wgen_function.htm" title=":WGEN:FUNCtion">:WGEN:FUNCtion</a></p></li></ul></div></div></div></body></html>