<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WGEN:MODulation:FM:DEViation</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="wgen_commands.htm" title=":WGEN Commands"><link rel="prev" href="_wgen_modulation_am_frequency.htm" title=":WGEN:MODulation:AM:FREQuency"><link rel="next" href="_wgen_modulation_fm_frequency.htm" title=":WGEN:MODulation:FM:FREQuency"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="wgen_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WGEN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_wgen_modulation_fm_deviation"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WGEN:MODulation:FM:DEViation — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_wgen_modulation_fm_deviation_command"></a><h2>Command Syntax<a name="d0e45702"></a></h2><pre class="synopsis">:WGEN:MODulation:FM:DEViation &lt;frequency&gt;</pre><pre class="synopsis">&lt;frequency&gt; ::= frequency deviation in Hz in NR3 format</pre><p>The :WGEN:MODulation:FM:DEViation command specifies the frequency deviation from the original carrier signal frequency.</p><p>When the modulating signal is at its maximum amplitude, the output frequency is the carrier signal frequency plus the deviation amount, and when the modulating signal is at its minimum amplitude, the output frequency is the carrier signal frequency minus the deviation amount.</p><p>The frequency deviation cannot be greater than the original carrier signal frequency.</p><p>Also, the sum of the original carrier signal frequency and the frequency deviation must be less than or equal to the maximum frequency for the selected waveform generator function plus 100&nbsp;kHz.</p></div><div class="refsection" lang="en"><a name="_wgen_modulation_fm_deviation_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WGEN:MODulation:FM:DEViation?</pre><p>The :WGEN:MODulation:FM:DEViation? query returns the frequency deviation setting.</p></div><div class="refsection" lang="en"><a name="d0e45724"></a><h2>Return Format</h2><pre class="synopsis">&lt;frequency&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;frequency&gt; ::= frequency deviation in Hz in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e45731"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_wgen_modulation_am_depth.htm" title=":WGEN:MODulation:AM:DEPTh">:WGEN:MODulation:AM:DEPTh</a></p></li><li><p><a href="_wgen_modulation_am_frequency.htm" title=":WGEN:MODulation:AM:FREQuency">:WGEN:MODulation:AM:FREQuency</a></p></li><li><p><a href="_wgen_modulation_fm_frequency.htm" title=":WGEN:MODulation:FM:FREQuency">:WGEN:MODulation:FM:FREQuency</a></p></li><li><p><a href="_wgen_modulation_fskey_frequency.htm" title=":WGEN:MODulation:FSKey:FREQuency">:WGEN:MODulation:FSKey:FREQuency</a></p></li><li><p><a href="_wgen_modulation_fskey_rate.htm" title=":WGEN:MODulation:FSKey:RATE">:WGEN:MODulation:FSKey:RATE</a></p></li><li><p><a href="_wgen_modulation_function.htm" title=":WGEN:MODulation:FUNCtion">:WGEN:MODulation:FUNCtion</a></p></li><li><p><a href="_wgen_modulation_function_ramp_symmetry.htm" title=":WGEN:MODulation:FUNCtion:RAMP:SYMMetry">:WGEN:MODulation:FUNCtion:RAMP:SYMMetry</a></p></li><li><p><a href="_wgen_modulation_state.htm" title=":WGEN:MODulation:STATe">:WGEN:MODulation:STATe</a></p></li><li><p><a href="_wgen_modulation_type.htm" title=":WGEN:MODulation:TYPE">:WGEN:MODulation:TYPE</a></p></li></ul></div></div></div></body></html>