<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WGEN:MODulation:NOISe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="wgen_commands.htm" title=":WGEN Commands"><link rel="prev" href="_wgen_modulation_function_ramp_symmetry.htm" title=":WGEN:MODulation:FUNCtion:RAMP:SYMMetry"><link rel="next" href="_wgen_modulation_state.htm" title=":WGEN:MODulation:STATe"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="wgen_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WGEN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_wgen_modulation_noise"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WGEN:MODulation:NOISe — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_wgen_modulation_noise_command"></a><h2>Command Syntax<a name="d0e46100"></a></h2><pre class="synopsis">:WGEN:MODulation:NOISe &lt;percent&gt;</pre><pre class="synopsis">&lt;percent&gt; ::= 0 to 100</pre><p>The :WGEN:MODulation:NOISe command adds noise to the currently
    selected signal. The sum of the amplitude between the original signal and
    injected noise is limited to the regular amplitude limit (for example,
    5&nbsp;Vpp in 1&nbsp;MOhm), so the range for &lt;percent&gt; varies
    according to current amplitude.</p><p>Note that adding noise affects edge triggering on the waveform
    generator source as well as the waveform generator sync pulse output
    signal (which can be sent to TRIG OUT). This is because the trigger
    comparator is located after the noise source.</p></div><div class="refsection" lang="en"><a name="_wgen_modulation_noise_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WGEN:MODulation:NOISe?</pre><p>The :WGEN:MODulation:NOISe query returns the percent of added
    noise.</p></div><div class="refsection" lang="en"><a name="d0e46118"></a><h2>Return Format</h2><pre class="synopsis">&lt;percent&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;percent&gt; ::= 0 to 100</pre></div><div class="refsection" lang="en"><a name="d0e46125"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_wgen_function.htm" title=":WGEN:FUNCtion">:WGEN:FUNCtion</a></p></li></ul></div></div></div></body></html>