<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WGEN:MODulation:STATe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="wgen_commands.htm" title=":WGEN Commands"><link rel="prev" href="_wgen_modulation_noise.htm" title=":WGEN:MODulation:NOISe"><link rel="next" href="_wgen_modulation_type.htm" title=":WGEN:MODulation:TYPE"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="wgen_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WGEN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_wgen_modulation_state"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WGEN:MODulation:STATe — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_wgen_modulation_state_command"></a><h2>Command Syntax<a name="d0e46142"></a></h2><pre class="synopsis">:WGEN:MODulation:STATe &lt;setting&gt;</pre><pre class="synopsis">&lt;setting&gt; ::= {{OFF | 0} | {ON | 1}}</pre><p>The :WGEN:MODulation:STATe command enables or disables modulated waveform generator output.</p><p>You can enable modulation for all waveform generator function types except pulse, DC, and noise.</p></div><div class="refsection" lang="en"><a name="_wgen_modulation_state_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WGEN:MODulation:STATe?</pre><p>The :WGEN:MODulation:STATe? query returns whether the modulated waveform generator output is enabled of disabled.</p></div><div class="refsection" lang="en"><a name="d0e46160"></a><h2>Return Format</h2><pre class="synopsis">&lt;setting&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;setting&gt; ::= {0 | 1}</pre></div><div class="refsection" lang="en"><a name="d0e46167"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_wgen_modulation_am_depth.htm" title=":WGEN:MODulation:AM:DEPTh">:WGEN:MODulation:AM:DEPTh</a></p></li><li><p><a href="_wgen_modulation_am_frequency.htm" title=":WGEN:MODulation:AM:FREQuency">:WGEN:MODulation:AM:FREQuency</a></p></li><li><p><a href="_wgen_modulation_fm_deviation.htm" title=":WGEN:MODulation:FM:DEViation">:WGEN:MODulation:FM:DEViation</a></p></li><li><p><a href="_wgen_modulation_fm_frequency.htm" title=":WGEN:MODulation:FM:FREQuency">:WGEN:MODulation:FM:FREQuency</a></p></li><li><p><a href="_wgen_modulation_fskey_frequency.htm" title=":WGEN:MODulation:FSKey:FREQuency">:WGEN:MODulation:FSKey:FREQuency</a></p></li><li><p><a href="_wgen_modulation_fskey_rate.htm" title=":WGEN:MODulation:FSKey:RATE">:WGEN:MODulation:FSKey:RATE</a></p></li><li><p><a href="_wgen_modulation_function.htm" title=":WGEN:MODulation:FUNCtion">:WGEN:MODulation:FUNCtion</a></p></li><li><p><a href="_wgen_modulation_function_ramp_symmetry.htm" title=":WGEN:MODulation:FUNCtion:RAMP:SYMMetry">:WGEN:MODulation:FUNCtion:RAMP:SYMMetry</a></p></li><li><p><a href="_wgen_modulation_type.htm" title=":WGEN:MODulation:TYPE">:WGEN:MODulation:TYPE</a></p></li></ul></div></div></div></body></html>