<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WGEN:MODulation:TYPE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="wgen_commands.htm" title=":WGEN Commands"><link rel="prev" href="_wgen_modulation_state.htm" title=":WGEN:MODulation:STATe"><link rel="next" href="_wgen_output.htm" title=":WGEN:OUTPut"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="wgen_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WGEN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_wgen_modulation_type"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WGEN:MODulation:TYPE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_wgen_modulation_type_command"></a><h2>Command Syntax<a name="d0e46208"></a></h2><pre class="synopsis">:WGEN:MODulation:TYPE &lt;type&gt;</pre><pre class="synopsis">&lt;type&gt; ::= {AM | FM | FSK} </pre><p>The :WGEN:MODulation:TYPE command selects the modulation type:</p><div class="itemizedlist"><ul type="disc"><li><p>AM (amplitude modulation) — <a name="d0e46221"></a>the amplitude of the original carrier signal is modified according to the amplitude of the modulating signal.</p><p>Use the :WGEN:MODulation:AM:FREQuency command to set the modulating signal frequency.</p><p>Use the :WGEN:MODulation:AM:DEPTh command to specify the amount of amplitude modulation.</p></li><li><p>FM (frequency modulation) — <a name="d0e46232"></a>the frequency of the original carrier signal is modified according to the amplitude of the modulating signal.</p><p>Use the :WGEN:MODulation:FM:FREQuency command to set the modulating signal frequency.</p><p>Use the :WGEN:MODulation:FM:DEViation command to specify the frequency deviation from the original carrier signal frequency.</p></li><li><p>FSK (frequency-shift keying modulation) — <a name="d0e46243"></a>the output frequency "shifts" between the original carrier frequency and a "hop frequency" at the specified FSK rate.</p><p>The FSK rate specifies a digital square wave modulating signal.</p><p>Use the :WGEN:MODulation:FSKey:FREQuency command to specify the "hop frequency".</p><p>Use the :WGEN:MODulation:FSKey:RATE command to specify the rate at which the output frequency "shifts".</p></li></ul></div></div><div class="refsection" lang="en"><a name="_wgen_modulation_type_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WGEN:MODulation:TYPE?</pre><p>The :WGEN:MODulation:TYPE? query returns the selected modulation type.</p></div><div class="refsection" lang="en"><a name="d0e46260"></a><h2>Return Format</h2><pre class="synopsis">&lt;type&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;type&gt; ::= {AM | FM | FSK}</pre></div><div class="refsection" lang="en"><a name="d0e46267"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_wgen_modulation_am_depth.htm" title=":WGEN:MODulation:AM:DEPTh">:WGEN:MODulation:AM:DEPTh</a></p></li><li><p><a href="_wgen_modulation_am_frequency.htm" title=":WGEN:MODulation:AM:FREQuency">:WGEN:MODulation:AM:FREQuency</a></p></li><li><p><a href="_wgen_modulation_fm_deviation.htm" title=":WGEN:MODulation:FM:DEViation">:WGEN:MODulation:FM:DEViation</a></p></li><li><p><a href="_wgen_modulation_fm_frequency.htm" title=":WGEN:MODulation:FM:FREQuency">:WGEN:MODulation:FM:FREQuency</a></p></li><li><p><a href="_wgen_modulation_fskey_frequency.htm" title=":WGEN:MODulation:FSKey:FREQuency">:WGEN:MODulation:FSKey:FREQuency</a></p></li><li><p><a href="_wgen_modulation_fskey_rate.htm" title=":WGEN:MODulation:FSKey:RATE">:WGEN:MODulation:FSKey:RATE</a></p></li><li><p><a href="_wgen_modulation_function.htm" title=":WGEN:MODulation:FUNCtion">:WGEN:MODulation:FUNCtion</a></p></li><li><p><a href="_wgen_modulation_function_ramp_symmetry.htm" title=":WGEN:MODulation:FUNCtion:RAMP:SYMMetry">:WGEN:MODulation:FUNCtion:RAMP:SYMMetry</a></p></li><li><p><a href="_wgen_modulation_state.htm" title=":WGEN:MODulation:STATe">:WGEN:MODulation:STATe</a></p></li></ul></div></div></div></body></html>