<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WGEN:OUTPut:LOAD</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="wgen_commands.htm" title=":WGEN Commands"><link rel="prev" href="_wgen_output.htm" title=":WGEN:OUTPut"><link rel="next" href="_wgen_period.htm" title=":WGEN:PERiod"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="wgen_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WGEN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_wgen_output_load"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WGEN:OUTPut:LOAD — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_wgen_output_load_command"></a><h2>Command Syntax<a name="d0e46351"></a><a name="d0e46354"></a></h2><pre class="synopsis">:WGEN:OUTPut:LOAD &lt;impedance&gt;</pre><pre class="synopsis">&lt;impedance&gt; ::= {ONEMeg | FIFTy}</pre><p>The :WGEN:OUTPut:LOAD command selects the expected output load
      impedance.</p><p>The output impedance of the Gen Out BNC is fixed at 50&nbsp;ohms.
      However, the output load selection lets the waveform generator display
      the correct amplitude and offset levels for the expected output
      load.</p><p>If the actual load impedance is different than the selected value,
      the displayed amplitude and offset levels will be incorrect.</p></div><div class="refsection" lang="en"><a name="_wgen_output_load_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WGEN:OUTPut:LOAD?</pre><p>The :WGEN:OUTPut:LOAD? query returns the current expected output
      load impedance.</p></div><div class="refsection" lang="en"><a name="d0e46374"></a><h2>Return Format</h2><pre class="synopsis">&lt;impedance&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;impedance&gt; ::= {ONEM | FIFT}</pre></div><div class="refsection" lang="en"><a name="d0e46381"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="wgen_commands.htm#wgen_commands_overview">Introduction to :WGEN
  Commands</a></p></li></ul></div></div></div></body></html>