<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WGEN:PERiod</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="wgen_commands.htm" title=":WGEN Commands"><link rel="prev" href="_wgen_output_load.htm" title=":WGEN:OUTPut:LOAD"><link rel="next" href="_wgen_rst.htm" title=":WGEN:RST"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="wgen_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WGEN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_wgen_period"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WGEN:PERiod — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_wgen_period_command"></a><h2>Command Syntax<a name="d0e46398"></a><a name="d0e46401"></a></h2><pre class="synopsis">:WGEN:PERiod &lt;period&gt;</pre><pre class="synopsis">&lt;period&gt; ::= period in seconds in NR3 format</pre><p>For all waveforms except Noise and DC, the :WGEN:PERiod command
    specifies the period of the waveform.</p><p>You can also specify the period indirectly using the :WGEN:FREQuency
    command.</p></div><div class="refsection" lang="en"><a name="_wgen_period_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WGEN:PERiod?</pre><p>The :WGEN:PERiod? query returns the currently set waveform generator
    period.</p></div><div class="refsection" lang="en"><a name="d0e46419"></a><h2>Return Format</h2><pre class="synopsis">&lt;period&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;period&gt; ::= period in seconds in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e46426"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="wgen_commands.htm#wgen_commands_overview">Introduction to :WGEN
  Commands</a></p></li><li><p><a href="_wgen_function.htm" title=":WGEN:FUNCtion">:WGEN:FUNCtion</a></p></li><li><p><a href="_wgen_frequency.htm" title=":WGEN:FREQuency">:WGEN:FREQuency</a></p></li></ul></div></div></div></body></html>