<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WGEN:VOLTage</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="wgen_commands.htm" title=":WGEN Commands"><link rel="prev" href="_wgen_rst.htm" title=":WGEN:RST"><link rel="next" href="_wgen_voltage_high.htm" title=":WGEN:VOLTage:HIGH"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="wgen_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WGEN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_wgen_voltage"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WGEN:VOLTage — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_wgen_voltage_command"></a><h2>Command Syntax<a name="d0e46482"></a><a name="d0e46485"></a></h2><pre class="synopsis">:WGEN:VOLTage &lt;amplitude&gt;</pre><pre class="synopsis">&lt;amplitude&gt; ::= amplitude in volts in NR3 format</pre><p>For all waveforms except DC, the :WGEN:VOLTage command specifies the
    waveform's amplitude. Use the :WGEN:VOLTage:OFFSet command to specify the
    offset voltage or DC level.</p><p>You can also specify the amplitude and offset indirectly using the
    :WGEN:VOLTage:HIGH and :WGEN:VOLTage:LOW commands. For example, an
    amplitude of 5&nbsp;V and an offset of 1&nbsp;V is the same as a
    high-level voltage of 4&nbsp;V and a low-level voltage of
    -1&nbsp;V.</p></div><div class="refsection" lang="en"><a name="_wgen_voltage_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WGEN:VOLTage?</pre><p>The :WGEN:VOLTage? query returns the currently specified waveform
    amplitude.</p></div><div class="refsection" lang="en"><a name="d0e46503"></a><h2>Return Format</h2><pre class="synopsis">&lt;amplitude&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;amplitude&gt; ::= amplitude in volts in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e46510"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="wgen_commands.htm#wgen_commands_overview">Introduction to :WGEN
  Commands</a></p></li><li><p><a href="_wgen_function.htm" title=":WGEN:FUNCtion">:WGEN:FUNCtion</a></p></li><li><p><a href="_wgen_voltage_offset.htm" title=":WGEN:VOLTage:OFFSet">:WGEN:VOLTage:OFFSet</a></p></li><li><p><a href="_wgen_voltage_high.htm" title=":WGEN:VOLTage:HIGH">:WGEN:VOLTage:HIGH</a></p></li><li><p><a href="_wgen_voltage_low.htm" title=":WGEN:VOLTage:LOW">:WGEN:VOLTage:LOW</a></p></li></ul></div></div></div></body></html>