<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WGEN:VOLTage:HIGH</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="wgen_commands.htm" title=":WGEN Commands"><link rel="prev" href="_wgen_voltage.htm" title=":WGEN:VOLTage"><link rel="next" href="_wgen_voltage_low.htm" title=":WGEN:VOLTage:LOW"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="wgen_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WGEN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_wgen_voltage_high"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WGEN:VOLTage:HIGH — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_wgen_voltage_high_command"></a><h2>Command Syntax<a name="d0e46539"></a><a name="d0e46542"></a></h2><pre class="synopsis">:WGEN:VOLTage:HIGH &lt;high&gt;</pre><pre class="synopsis">&lt;high&gt; ::= high-level voltage in volts, in NR3 format</pre><p>For all waveforms except DC, the :WGEN:VOLTage:HIGH command
    specifies the waveform's high-level voltage. Use the :WGEN:VOLTage:LOW
    command to specify the low-level voltage.</p><p>You can also specify the high-level and low-level voltages
    indirectly using the :WGEN:VOLTage and :WGEN:VOLTage:OFFSet commands. For
    example, a high-level voltage of 4&nbsp;V and a low-level voltage of
    -1&nbsp;V is the same as an amplitude of 5&nbsp;V and an offset of
    1&nbsp;V.</p></div><div class="refsection" lang="en"><a name="_wgen_voltage_high_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WGEN:VOLTage:HIGH?</pre><p>The :WGEN:VOLTage:HIGH? query returns the currently specified
    waveform high-level voltage.</p></div><div class="refsection" lang="en"><a name="d0e46560"></a><h2>Return Format</h2><pre class="synopsis">&lt;high&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;high&gt; ::= high-level voltage in volts, in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e46567"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="wgen_commands.htm#wgen_commands_overview">Introduction to :WGEN
  Commands</a></p></li><li><p><a href="_wgen_function.htm" title=":WGEN:FUNCtion">:WGEN:FUNCtion</a></p></li><li><p><a href="_wgen_voltage_low.htm" title=":WGEN:VOLTage:LOW">:WGEN:VOLTage:LOW</a></p></li><li><p><a href="_wgen_voltage.htm" title=":WGEN:VOLTage">:WGEN:VOLTage</a></p></li><li><p><a href="_wgen_voltage_offset.htm" title=":WGEN:VOLTage:OFFSet">:WGEN:VOLTage:OFFSet</a></p></li></ul></div></div></div></body></html>