<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WMEMory&lt;r&gt;:CLEar</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="wmemory_r_commands.htm" title=":WMEMory<r&gt; Commands"><link rel="prev" href="wmemory_r_commands.htm" title=":WMEMory<r&gt; Commands"><link rel="next" href="_wmemory_r_display.htm" title=":WMEMory<r&gt;:DISPlay"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="wmemory_r_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WMEMory&lt;r&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_wmemory_r_clear"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WMEMory&lt;r&gt;:CLEar — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_wmemory_r_clear_command"></a><h2>Command Syntax<a name="d0e46875"></a><a name="d0e46878"></a></h2><pre class="synopsis">:WMEMory&lt;r&gt;:CLEar</pre><pre class="synopsis">&lt;r&gt; ::= 1-2 in NR1 format</pre><p>The :WMEMory&lt;r&gt;:CLEar command clears the specified reference
      waveform location.</p></div><div class="refsection" lang="en"><a name="d0e46887"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="wmemory_r_commands.htm" title=":WMEMory<r&gt; Commands"><i>:WMEMory&lt;r&gt; Commands</i></a></p></li><li><p><a href="_wmemory_r_save.htm" title=":WMEMory<r&gt;:SAVE">:WMEMory&lt;r&gt;:SAVE</a></p></li><li><p><a href="_wmemory_r_display.htm" title=":WMEMory<r&gt;:DISPlay">:WMEMory&lt;r&gt;:DISPlay</a></p></li></ul></div></div></div></body></html>