<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WMEMory&lt;r&gt;:DISPlay</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="wmemory_r_commands.htm" title=":WMEMory<r&gt; Commands"><link rel="prev" href="_wmemory_r_clear.htm" title=":WMEMory<r&gt;:CLEar"><link rel="next" href="_wmemory_r_label.htm" title=":WMEMory<r&gt;:LABel"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="wmemory_r_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WMEMory&lt;r&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_wmemory_r_display"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WMEMory&lt;r&gt;:DISPlay — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_wmemory_r_display_command"></a><h2>Command Syntax<a name="d0e46910"></a><a name="d0e46913"></a></h2><pre class="synopsis">:WMEMory&lt;r&gt;:DISPlay &lt;on_off&gt;</pre><pre class="synopsis">&lt;r&gt; ::= 1-2 in NR1 format</pre><pre class="synopsis">&lt;on_off&gt; ::= {{1 | ON} | {0 | OFF}}</pre><p>The :WMEMory&lt;r&gt;:DISPlay command turns the display of the
      specified reference waveform on or off.</p><p>There are two reference waveform locations, but only one reference
      waveform can be displayed at a time. That means, if :WMEMory1:DISPlay is
      ON, sending the :WMEMory2:DISPlay ON command will automatically set
      :WMEMory1:DISPlay OFF.</p></div><div class="refsection" lang="en"><a name="_wmemory_r_display_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WMEMory&lt;r&gt;:DISPlay?</pre><p>The :WMEMory&lt;r&gt;:DISPlay? query returns the current display
      setting for the reference waveform.</p></div><div class="refsection" lang="en"><a name="d0e46933"></a><h2>Return Format</h2><pre class="synopsis">&lt;on_off&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;on_off&gt; ::= {1 | 0}</pre></div><div class="refsection" lang="en"><a name="d0e46940"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="wmemory_r_commands.htm" title=":WMEMory<r&gt; Commands"><i>:WMEMory&lt;r&gt; Commands</i></a></p></li><li><p><a href="_wmemory_r_clear.htm" title=":WMEMory<r&gt;:CLEar">:WMEMory&lt;r&gt;:CLEar</a></p></li><li><p><a href="_wmemory_r_label.htm" title=":WMEMory<r&gt;:LABel">:WMEMory&lt;r&gt;:LABel</a></p></li></ul></div></div></div></body></html>