<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WMEMory&lt;r&gt;:LABel</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="wmemory_r_commands.htm" title=":WMEMory<r&gt; Commands"><link rel="prev" href="_wmemory_r_display.htm" title=":WMEMory<r&gt;:DISPlay"><link rel="next" href="_wmemory_r_save.htm" title=":WMEMory<r&gt;:SAVE"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="wmemory_r_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WMEMory&lt;r&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_wmemory_r_label"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WMEMory&lt;r&gt;:LABel — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_wmemory_r_label_command"></a><h2>Command Syntax<a name="d0e46963"></a><a name="d0e46966"></a></h2><pre class="synopsis">:WMEMory&lt;r&gt;:LABel &lt;string&gt;</pre><pre class="synopsis">&lt;r&gt; ::= 1-2 in NR1 format</pre><pre class="synopsis">&lt;string&gt; ::= quoted ASCII string</pre><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>Label strings are 10 characters or less, and may contain any
        commonly used ASCII characters. Labels with more than 10 characters
        are truncated to 10 characters. Lower case characters are converted to
        upper case.</p></td></tr></table></div><p>The :WMEMory&lt;r&gt;:LABel command sets the reference waveform
      label to the string that follows.</p><p>Setting a label for a reference waveform also adds the name to the
      label list in non-volatile memory (replacing the oldest label in the
      list).</p></div><div class="refsection" lang="en"><a name="_wmemory_r_label_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WMEMory&lt;r&gt;:LABel?</pre><p>The :WMEMory&lt;r&gt;:LABel? query returns the label associated
      with a particular reference waveform.</p></div><div class="refsection" lang="en"><a name="d0e46989"></a><h2>Return Format</h2><pre class="synopsis">&lt;string&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;string&gt; ::= quoted ASCII string</pre></div><div class="refsection" lang="en"><a name="d0e46996"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="wmemory_r_commands.htm" title=":WMEMory<r&gt; Commands"><i>:WMEMory&lt;r&gt; Commands</i></a></p></li><li><p><a href="_wmemory_r_display.htm" title=":WMEMory<r&gt;:DISPlay">:WMEMory&lt;r&gt;:DISPlay</a></p></li></ul></div></div></div></body></html>