<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CALibrate Commands</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="prev" href="_bus_n_mask.htm" title=":BUS<n&gt;:MASK"><link rel="next" href="_calibrate_date.htm" title=":CALibrate:DATE"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="index.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes Programmer's Guide</b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="chapter" lang="en"><div class="titlepage"><div><div><h2 class="title"><a name="calibrate_commands"></a>:CALibrate Commands<a name="d0e15846"></a></h2></div></div></div><p>Utility commands for viewing calibration status and for starting the
  user calibration procedure. See <a href="calibrate_commands.htm#calibrate_commands_overview">Introduction to :CALibrate
  Commands</a>.</p><div class="table"><a name="d0e15853"></a><p class="title"><b>:CALibrate Commands Summary:</b></p><div class="table-contents"><table summary=":CALibrate Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_calibrate_date.htm#_calibrate_date_query" title="Query Syntax">:CALibrate:DATE?</a></code></strong></td><td><strong class="userinput"><code>&lt;return value&gt; ::= &lt;year&gt;,&lt;month&gt;,&lt;day&gt;; all in NR1 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_calibrate_label.htm#_calibrate_label_command" title="Command Syntax">:CALibrate:LABel &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_calibrate_label.htm#_calibrate_label_query" title="Query Syntax">:CALibrate:LABel?</a></code></strong></td><td><strong class="userinput"><code>&lt;string&gt; ::= quoted ASCII string up to 32 characters</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_calibrate_output.htm#_calibrate_output_command" title="Command Syntax">:CALibrate:OUTPut &lt;signal&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_calibrate_output.htm#_calibrate_output_query" title="Query Syntax">:CALibrate:OUTPut?</a></code></strong></td><td><strong class="userinput"><code>&lt;signal&gt; ::= {TRIGgers | MASK | WAVEgen}</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_calibrate_protected.htm#_calibrate_protected_query" title="Query Syntax">:CALibrate:PROTected?</a></code></strong></td><td><strong class="userinput"><code>{PROTected | UNPRotected}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_calibrate_start.htm#_calibrate_start_command" title="Command Syntax">:CALibrate:STARt</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_calibrate_status.htm#_calibrate_status_query" title="Query Syntax">:CALibrate:STATus?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;return value&gt; ::= &lt;status_code&gt;,&lt;status_string&gt;</code></strong></p><p><strong class="userinput"><code>&lt;status_code&gt; ::= an integer status code</code></strong></p><p><strong class="userinput"><code>&lt;status_string&gt; ::= an ASCII status string</code></strong></p></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_calibrate_temperature.htm#_calibrate_temperature_query" title="Query Syntax">:CALibrate:TEMPerature?</a></code></strong></td><td><strong class="userinput"><code>&lt;return value&gt; ::= degrees C delta since last cal in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_calibrate_time.htm#_calibrate_time_query" title="Query Syntax">:CALibrate:TIME?</a></code></strong></td><td><strong class="userinput"><code>&lt;return value&gt; ::= &lt;hours&gt;,&lt;minutes&gt;,&lt;seconds&gt;; all in NR1 format</code></strong></td></tr></tbody></table></div></div><br class="table-break"><h2><a name="calibrate_commands_overview"></a>Introduction to :CALibrate
  Commands</h2><p><a name="d0e15969"></a><a name="d0e15972"></a><a name="d0e15975"></a>The CALibrate subsystem provides utility commands for:</p><div class="itemizedlist"><ul type="disc"><li><p>Determining the state of the calibration factor protection switch
      (CAL&nbsp;PROTECT).</p></li><li><p>Saving and querying the calibration label string.</p></li><li><p>Reporting the calibration time and date.</p></li><li><p>Reporting changes in the temperature since the last
      calibration.</p></li><li><p>Starting the user calibration procedure.</p></li></ul></div></div></body></html>