<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>Command Summary</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="Quick_Ref.htm" title="Commands Quick Reference"><link rel="prev" href="Quick_Ref.htm" title="Commands Quick Reference"><link rel="next" href="Syntax.htm" title="Syntax Elements"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="Quick_Ref.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Commands Quick Reference </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="section" lang="en"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="command_summary"></a>Command Summary</h2></div></div></div><div class="itemizedlist"><ul type="disc"><li><p><a href="command_summary.htm#Common_Commands_Summary">Common (*) Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#Root_Commands_Summary">Root (:) Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#Aqcuire_Commands_Summary">:ACQuire Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#Bus_Commands_Summary">:BUS&lt;n&gt; Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#Calibrate_Commands_Summary">:CALibrate Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#Channel_Commands_Summary">:CHANnel&lt;n&gt;
        Commands Summary</a></p></li><li><p><a href="command_summary.htm#Demo_Commands_Summary">:DEMO Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#Digital_Commands_Summary">:DIGital&lt;n&gt;
        Commands Summary</a></p></li><li><p><a href="command_summary.htm#Display_Commands_Summary">:DISPlay Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#DVM_Commands_Summary">:DVM Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#External_Trigger_Commands_Summary">:EXTernal
        Trigger Commands Summary</a></p></li><li><p><a href="command_summary.htm#Function_Commands_Summary">:FUNCtion Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#Hardcopy_Commands_Summary">:HARDcopy Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#Lister_Commands_Summary">:LISTer Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#Marker_Commands_Summary">:MARKer Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#Measure_Commands_Summary">:MEASure Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#Mask_Test_Commands_Summary">:MTESt Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#Pod_Commands_Summary">:POD&lt;n&gt; Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#Recall_Commands_Summary">:RECall Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#Save_Commands_Summary">:SAVE Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#Sbus_General_Commands_Summary">General
        :SBUS&lt;n&gt; Commands Summary</a></p></li><li><p><a href="command_summary.htm#Sbus_CAN_Commands_Summary">:SBUS&lt;n&gt;:CAN
        Commands Summary</a></p></li><li><p><a href="command_summary.htm#Sbus_IIC_Commands_Summary">:SBUS&lt;n&gt;:IIC
        Commands Summary</a></p></li><li><p><a href="command_summary.htm#Sbus_LIN_Commands_Summary">:SBUS&lt;n&gt;:LIN
        Commands Summary</a></p></li><li><p><a href="command_summary.htm#Sbus_SPI_Commands_Summary">:SBUS&lt;n&gt;:SPI
        Commands Summary</a></p></li><li><p><a href="command_summary.htm#Sbus_UART_Commands_Summary">:SBUS&lt;n&gt;:UART
        Commands Summary</a></p></li><li><p><a href="command_summary.htm#Search_General_Commands_Summary">General :SEARch
        Commands Summary</a></p></li><li><p><a href="command_summary.htm#Search_Serial_CAN_Commands_Summary">:SEARch:SERial:CAN
        Commands Summary</a></p></li><li><p><a href="command_summary.htm#Search_Serial_IIC_Commands_Summary">:SEARch:SERial:IIC
        Commands Summary</a></p></li><li><p><a href="command_summary.htm#Search_Serial_LIN_Commands_Summary">:SEARch:SERial:LIN
        Commands Summary</a></p></li><li><p><a href="command_summary.htm#Search_Serial_SPI_Commands_Summary">:SEARch:SERial:SPI
        Commands Summary</a></p></li><li><p><a href="command_summary.htm#Search_Serial_UART_Commands_Summary">:SEARch:SERial:UART
        Commands Summary</a></p></li><li><p><a href="command_summary.htm#System_Commands_Summary">:SYSTem Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#Timebase_Commands_Summary">:TIMebase Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#Trigger_General_Commands_Summary">General
        :TRIGger Commands Summary</a></p></li><li><p><a href="command_summary.htm#Trigger_Edge_Commands_Summary">:TRIGger[:EDGE]
        Commands Summary</a></p></li><li><p><a href="command_summary.htm#Trigger_Glitch_Commands_Summary">:TRIGger:GLITch
        Commands Summary</a></p></li><li><p><a href="command_summary.htm#Trigger_Pattern_Commands_Summary">:TRIGger:PATTern Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#Trigger_TV_Commands_Summary">:TRIGger:TV Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#Waveform_Commands_Summary">:WAVeform Commands
        Summary</a></p></li><li><p><a href="command_summary.htm#Waveform_Generator_Commands_Summary">:WGEN
        Commands Summary</a></p></li><li><p><a href="command_summary.htm#Waveform_Memory_Commands_Summary">:WMEMory&lt;r&gt; Commands
        Summary</a></p></li></ul></div><a name="Common_Commands_Summary"></a><div class="table"><a name="d0e2562"></a><p class="title"><b>Common (*) Commands Summary:</b></p><div class="table-contents"><table summary="Common (*) Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_cls.htm#_cls_command" title="Command Syntax">*CLS</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_ese.htm#_ese_command" title="Command Syntax">*ESE
        &lt;mask&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_ese.htm#_ese_query" title="Query Syntax">*ESE?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;mask&gt; ::= 0 to 255; an integer in NR1
        format:</code></strong></p><pre class="synopsis">Bit Weight Name Enables
--- ------ ---- ----------
 7    128  PON  Power On
 6     64  URQ  User Request
 5     32  CME  Command Error
 4     16  EXE  Execution Error
 3      8  DDE  Dev. Dependent Error
 2      4  QYE  Query Error
 1      2  RQL  Request Control
 0      1  OPC  Operation Complete</pre></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_esr.htm#_esr_query" title="Query Syntax">*ESR?</a></code></strong></td><td><strong class="userinput"><code>&lt;status&gt; ::= 0 to 255; an integer in NR1
        format</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_esr.htm#_esr_query" title="Query Syntax">*IDN?</a></code></strong></td><td><p><strong class="userinput"><code>AGILENT TECHNOLOGIES,&lt;model&gt;,&lt;serial
        number&gt;,X.XX.XX</code></strong></p><p><strong class="userinput"><code>&lt;model&gt;
        ::= the model number of the
        instrument</code></strong></p><p><strong class="userinput"><code>&lt;serial number&gt;
        ::= the serial number of the
        instrument</code></strong></p><p><strong class="userinput"><code>&lt;X.XX.XX&gt; ::= the
        software revision of the instrument</code></strong></p></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_lrn.htm#_lrn_query" title="Query Syntax">*LRN?</a></code></strong></td><td><strong class="userinput"><code>&lt;learn_string&gt; ::= current instrument setup as
        a block of data in IEEE 488.2 # format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_opc.htm#_opc_command" title="Command Syntax">*OPC</a></code></strong></td><td><strong class="userinput"><code><a href="_opc.htm#_opc_query" title="Query Syntax">*OPC?</a></code></strong></td><td><strong class="userinput"><code>ASCII "1" is placed in the output queue when all
        pending device operations have completed.</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_opt.htm#_opt_query" title="Query Syntax">*OPT?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;return_value&gt; ::= 0,0,&lt;license
        info&gt;</code></strong></p><p><strong class="userinput"><code>&lt;license info&gt; ::=
        &lt;All&nbsp;field&gt;, &lt;reserved&gt;, &lt;MSO&gt;,
        &lt;reserved&gt;, &lt;reserved&gt;, &lt;reserved&gt;,
        &lt;reserved&gt;, &lt;reserved&gt;, &lt;reserved&gt;,
        &lt;Power&nbsp;Measurements&gt;, &lt;reserved&gt;,
        &lt;Segmented&nbsp;Memory&gt;, &lt;Mask&nbsp;Test&gt;,
        &lt;reserved&gt;, &lt;Bandwidth&gt;, &lt;reserved&gt;,
        &lt;reserved&gt;, &lt;reserved&gt;, &lt;reserved&gt;,
        &lt;reserved&gt;, &lt;reserved&gt;, &lt;Waveform&nbsp;Generator&gt;,
        &lt;reserved&gt;,
        &lt;reserved&gt;</code></strong></p><p><strong class="userinput"><code>&lt;All&nbsp;field&gt;
        ::= {0 | All}</code></strong></p><p><strong class="userinput"><code>&lt;reserved&gt; ::=
        0</code></strong></p><p><strong class="userinput"><code>&lt;MSO&gt; ::= {0 |
        MSO}</code></strong></p><p><strong class="userinput"><code>&lt;Power&nbsp;Measurements&gt;
        ::= {0 |
        PWR}</code></strong></p><p><strong class="userinput"><code>&lt;Segmented&nbsp;Memory&gt;
        ::= {0 |
        SGM}</code></strong></p><p><strong class="userinput"><code>&lt;Mask&nbsp;Test&gt; ::= {0
        | MASK}</code></strong></p><p><strong class="userinput"><code>&lt;Bandwidth&gt; ::= {0 |
        BW10 |
        BW20}</code></strong></p><p><strong class="userinput"><code>&lt;Waveform&nbsp;Generator&gt;
        ::= {0 | WAVEGEN}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_rcl.htm#_rcl_command" title="Command Syntax">*RCL
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {0 | 1 | 4 | 5 | 6 | 7 | 8 |
        9}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_rst.htm#_rst_command" title="Command Syntax">*RST</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>See <a href="_rst.htm" title="*RST (Reset)">*RST
        (Reset)</a></code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sav.htm#_sav_command" title="Command Syntax">*SAV
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {0 | 1 | 4 | 5 | 6 | 7 | 8 |
        9}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sre.htm#_sre_command" title="Command Syntax">*SRE
        &lt;mask&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sre.htm#_sre_query" title="Query Syntax">*SRE?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;mask&gt; ::= sum of all bits that are set,
        0 to 255; an integer in NR1 format. &lt;mask&gt; ::= following
        values:</code></strong></p><pre class="synopsis">Bit Weight Name Enables
--- ------ ---- ----------
 7    128  OPER Operation Status Reg
 6     64  ---- (Not used.)
 5     32  ESB  Event Status Bit
 4     16  MAV  Message Available
 3      8  ---- (Not used.)
 2      4  MSG  Message
 1      2  USR  User
 0      1  TRG  Trigger</pre></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_stb.htm#_stb_query" title="Query Syntax">*STB?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= 0 to 255; an integer in NR1
        format, as shown in the following:</code></strong></p><pre class="synopsis">Bit Weight Name "1" Indicates
--- ------ ---- ---------------
 7    128  OPER Operation status
                condition occurred.
 6     64  RQS/ Instrument is
           MSS  requesting service.
 5     32  ESB  Enabled event status
                condition occurred.
 4     16  MAV  Message available.
 3      8  ---- (Not used.)
 2      4  MSG  Message displayed.
 1      2  USR  User event
                condition occurred.
 0      1  TRG  A trigger occurred.</pre></td></tr><tr><td><strong class="userinput"><code><a href="_trg.htm#_trg_command" title="Command Syntax">*TRG</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_tst.htm#_tst_query" title="Query Syntax">*TST?</a></code></strong></td><td><strong class="userinput"><code>&lt;result&gt; ::= 0 or non-zero value; an integer
        in NR1 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wai.htm#_wai_command" title="Command Syntax">*WAI</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Root_Commands_Summary"></a><div class="table"><a name="d0e2796"></a><p class="title"><b>Root (:) Commands Summary:</b></p><div class="table-contents"><table summary="Root (:) Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_activity.htm#_activity_command" title="Command Syntax">:ACTivity</a></code></strong></td><td><strong class="userinput"><code><a href="_activity.htm#_activity_query" title="Query Syntax">:ACTivity?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;return value&gt; ::= &lt;edges&gt;,&lt;levels&gt;</code></strong></p><p><strong class="userinput"><code>&lt;edges&gt; ::= presence of edges (32-bit integer in NR1 format)</code></strong></p><p><strong class="userinput"><code>&lt;levels&gt; ::= logical highs or lows (32-bit integer in NR1 format)</code></strong></p></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_aer.htm#_aer_query" title="Query Syntax">:AER?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}; an integer in NR1 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_autoscale.htm#_autoscale_command" title="Command Syntax">:AUToscale [&lt;source&gt;[,..,&lt;source&gt;]]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= CHANnel&lt;n&gt; for DSO models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | POD1 | POD2} for MSO models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; can be repeated up to 5 times</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_autoscale_acquiremode.htm#_autoscale_acquiremode_command" title="Command Syntax">:AUToscale:AMODE &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_autoscale_acquiremode.htm#_autoscale_acquiremode_query" title="Query Syntax">:AUToscale:AMODE?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {NORMal | CURRent}}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_autoscale_channels.htm#_autoscale_channels_command" title="Command Syntax">:AUToscale:CHANnels &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_autoscale_channels.htm#_autoscale_channels_query" title="Query Syntax">:AUToscale:CHANnels?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {ALL | DISPlayed}}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_autoscale_fdebug.htm#_autoscale_fdebug_command" title="Command Syntax">:AUToscale:FDEBug {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_autoscale_fdebug.htm#_autoscale_fdebug_query" title="Query Syntax">:AUToscale:FDEBug?</a></code></strong></td><td><p><strong class="userinput"><code>{0 | 1}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_blank.htm#_blank_command" title="Command Syntax">:BLANk [&lt;source&gt;]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt;} | FUNCtion | MATH | SBUS1 | WMEMory&lt;r&gt;} for DSO models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | POD{1 | 2} | BUS{1 | 2} | FUNCtion | MATH | SBUS1 | WMEMory&lt;r&gt;} for MSO models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1 to (# ref waveforms) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_digitize.htm#_digitize_command" title="Command Syntax">:DIGitize [&lt;source&gt;[,..,&lt;source&gt;]]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH} for DSO models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | POD{1 | 2} | BUS{1 | 2} | FUNCtion | MATH} for MSO models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; can be repeated up to 5 times</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_mteenable.htm#_mteenable_command" title="Command Syntax">:MTEenable &lt;n&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_mteenable.htm#_mteenable_query" title="Query Syntax">:MTEenable?</a></code></strong></td><td><strong class="userinput"><code>&lt;n&gt; ::= 16-bit integer in NR1 format</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_mteregister_event.htm#_mteregister_event_query" title="Query Syntax">:MTERegister[:EVENt]?</a></code></strong></td><td><strong class="userinput"><code>&lt;n&gt; ::= 16-bit integer in NR1 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_opee.htm#_opee_command" title="Command Syntax">:OPEE &lt;n&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_opee.htm#_opee_query" title="Query Syntax">:OPEE?</a></code></strong></td><td><strong class="userinput"><code>&lt;n&gt; ::= 15-bit integer in NR1 format</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_operegister_condition.htm#_operegister_condition_query" title="Query Syntax">:OPERregister:CONDition?</a></code></strong></td><td><strong class="userinput"><code>&lt;n&gt; ::= 15-bit integer in NR1 format</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_operegister_event.htm#_operegister_event_query" title="Query Syntax">:OPERegister[:EVENt]?</a></code></strong></td><td><strong class="userinput"><code>&lt;n&gt; ::= 15-bit integer in NR1 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_ovlenable.htm#_ovlenable_command" title="Command Syntax">:OVLenable &lt;mask&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_ovlenable.htm#_ovlenable_query" title="Query Syntax">:OVLenable?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;mask&gt; ::= 16-bit integer in NR1 format as shown:</code></strong></p><pre class="synopsis">Bit Weight Input
--- ------ ----------
10   1024  Ext Trigger Fault
 9    512  Channel 4 Fault
 8    256  Channel 3 Fault
 7    128  Channel 2 Fault
 6     64  Channel 1 Fault
 4     16  Ext Trigger OVL
 3      8  Channel 4 OVL
 2      4  Channel 3 OVL
 1      2  Channel 2 OVL
 0      1  Channel 1 OVL</pre></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_ovlregister.htm#_ovlregister_query" title="Query Syntax">:OVLRegister?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= integer in NR1 format. See OVLenable for &lt;value&gt;</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_print.htm#_print_command" title="Command Syntax">:PRINt [&lt;options&gt;]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;options&gt; ::= [&lt;print option&gt;][,..,&lt;print option&gt;]</code></strong></p><p><strong class="userinput"><code>&lt;print option&gt; ::= {COLor | GRAYscale | PRINter0 | PRINter1 | BMP8bit | BMP | PNG | NOFactors | FACTors}</code></strong></p><p><strong class="userinput"><code>&lt;print option&gt; can be repeated up to 5 times.</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_run.htm#_run_command" title="Command Syntax">:RUN</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_serial.htm#_serial_query" title="Query Syntax">:SERial</a></code></strong></td><td><strong class="userinput"><code>&lt;return value&gt; ::= unquoted string containing serial number</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_single.htm#_single_command" title="Command Syntax">:SINGle</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_status.htm#_status_query" title="Query Syntax">:STATus? &lt;display&gt;</a></code></strong></td><td><p><strong class="userinput"><code>{0 | 1}</code></strong></p><p><strong class="userinput"><code>&lt;display&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | POD{1 | 2} | BUS{1 | 2} | FUNCtion | MATH | SBUS1 | WMEMory&lt;r&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1 to (# ref waveforms) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_stop.htm#_stop_command" title="Command Syntax">:STOP</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_ter.htm#_ter_query" title="Query Syntax">:TER?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_view.htm#_view_command" title="Command Syntax">:VIEW &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH | SBUS1 | WMEMory&lt;r&gt;} for DSO models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | POD{1 | 2} | BUS{1 | 2} | FUNCtion | MATH | SBUS1 | WMEMory&lt;r&gt;} for MSO models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1 to (# ref waveforms) in NR1 format</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"><a name="Aqcuire_Commands_Summary"></a><div class="table"><a name="d0e3156"></a><p class="title"><b>:ACQuire Commands Summary:</b></p><div class="table-contents"><table summary=":ACQuire Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_acquire_complete.htm#_acquire_complete_command" title="Command Syntax">:ACQuire:COMPlete
        &lt;complete&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_acquire_complete.htm#_acquire_complete_query" title="Query Syntax">:ACQuire:COMPlete?</a></code></strong></td><td><strong class="userinput"><code>&lt;complete&gt; ::= 100; an integer in NR1
        format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_acquire_count.htm#_acquire_count_command" title="Command Syntax">:ACQuire:COUNt
        &lt;count&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_acquire_count.htm#_acquire_count_query" title="Query Syntax">:ACQuire:COUNt?</a></code></strong></td><td><strong class="userinput"><code>&lt;count&gt; ::= an integer from 2 to 65536 in NR1
        format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_acquire_mode.htm#_acquire_mode_command" title="Command Syntax">:ACQuire:MODE
        &lt;mode&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_acquire_mode.htm#_acquire_mode_query" title="Query Syntax">:ACQuire:MODE?</a></code></strong></td><td><strong class="userinput"><code>&lt;mode&gt; ::= {RTIMe |
        SEGMented}</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_acquire_points.htm#_acquire_points_query" title="Query Syntax">:ACQuire:POINts?</a></code></strong></td><td><strong class="userinput"><code>&lt;#&nbsp;points&gt; ::= an integer in NR1
        format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_acquire_segmented_analyze.htm#_acquire_segmented_analyze_command" title="Command Syntax">:ACQuire:SEGMented:ANALyze</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a (with Option SGM)</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_acquire_segmented_count.htm#_acquire_segmented_count_command" title="Command Syntax">:ACQuire:SEGMented:COUNt
        &lt;count&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_acquire_segmented_count.htm#_acquire_segmented_count_query" title="Query Syntax">:ACQuire:SEGMented:COUNt?</a></code></strong></td><td><strong class="userinput"><code>&lt;count&gt; ::= an integer from 2 to 25 in NR1
        format (with Option SGM)</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_acquire_segmented_index.htm#_acquire_segmented_index_command" title="Command Syntax">:ACQuire:SEGMented:INDex
        &lt;index&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_acquire_segmented_index.htm#_acquire_segmented_index_query" title="Query Syntax">:ACQuire:SEGMented:INDex?</a></code></strong></td><td><strong class="userinput"><code>&lt;index&gt; ::= an integer from 1 to 25 in NR1
        format (with Option SGM)</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_acquire_srate.htm#_acquire_srate_query" title="Query Syntax">:ACQuire:SRATe?</a></code></strong></td><td><strong class="userinput"><code>&lt;sample_rate&gt; ::= sample rate (samples/s) in
        NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_acquire_type.htm#_acquire_type_command" title="Command Syntax">:ACQuire:TYPE
        &lt;type&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_acquire_type.htm#_acquire_type_query" title="Query Syntax">:ACQuire:TYPE?</a></code></strong></td><td><strong class="userinput"><code>&lt;type&gt; ::= {NORMal | AVERage | HRESolution |
        PEAK}</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Bus_Commands_Summary"></a><div class="table"><a name="d0e3278"></a><p class="title"><b>:BUS&lt;n&gt; Commands Summary:</b></p><div class="table-contents"><table summary=":BUS<n&gt; Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_bus_n_bit_m.htm#_bus_n_bit_m_command" title="Command Syntax">:BUS&lt;n&gt;:BIT&lt;m&gt; {{0 | OFF} |
        {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_bus_n_bit_m.htm#_bus_n_bit_m_query" title="Query Syntax">:BUS&lt;n&gt;:BIT&lt;m&gt;?</a></code></strong></td><td><p><strong class="userinput"><code>{0 |
        1}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 or 2; an integer
        in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;m&gt; ::= 0-7; an
        integer in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_bus_n_bits.htm#_bus_n_bits_command" title="Command Syntax">:BUS&lt;n&gt;:BITS &lt;channel_list&gt;,
        {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_bus_n_bits.htm#_bus_n_bits_query" title="Query Syntax">:BUS&lt;n&gt;:BITS?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;channel_list&gt;, {0 |
        1}</code></strong></p><p><strong class="userinput"><code>&lt;channel_list&gt; ::=
        (@&lt;m&gt;,&lt;m&gt;:&lt;m&gt; ...) where "," is separator and ":" is
        range</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 or 2; an
        integer in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;m&gt; ::=
        0-7; an integer in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_bus_n_clear.htm#_bus_n_clear_command" title="Command Syntax">:BUS&lt;n&gt;:CLEar</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;n&gt; ::= 1 or 2; an integer in NR1
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_bus_n_display.htm#_bus_n_display_command" title="Command Syntax">:BUS&lt;n&gt;:DISPlay {{0 | OFF} | {1
        | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_bus_n_display.htm#_bus_n_display_query" title="Query Syntax">:BUS&lt;n&gt;:DISPlay?</a></code></strong></td><td><p><strong class="userinput"><code>{0 |
        1}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 or 2; an integer
        in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_bus_n_label.htm#_bus_n_label_command" title="Command Syntax">:BUS&lt;n&gt;:LABel
        &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_bus_n_label.htm#_bus_n_label_query" title="Query Syntax">:BUS&lt;n&gt;:LABel?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;string&gt; ::= quoted ASCII string up to
        10 characters</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 or 2;
        an integer in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_bus_n_mask.htm#_bus_n_mask_command" title="Command Syntax">:BUS&lt;n&gt;:MASK
        &lt;mask&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_bus_n_mask.htm#_bus_n_mask_query" title="Query Syntax">:BUS&lt;n&gt;:MASK?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;mask&gt; ::= 32-bit integer in decimal,
        &lt;nondecimal&gt;, or
        &lt;string&gt;</code></strong></p><p><strong class="userinput"><code>&lt;nondecimal&gt;
        ::= #Hnn...n where n ::= {0,..,9 | A,..,F} for
        hexadecimal</code></strong></p><p><strong class="userinput"><code>&lt;nondecimal&gt; ::=
        #Bnn...n where n ::= {0 | 1} for
        binary</code></strong></p><p><strong class="userinput"><code>&lt;string&gt; ::=
        "0xnn...n" where n ::= {0,..,9 | A,..,F} for
        hexadecimal</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 or 2;
        an integer in NR1 format</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"><a name="Calibrate_Commands_Summary"></a><div class="table"><a name="d0e3405"></a><p class="title"><b>:CALibrate Commands Summary:</b></p><div class="table-contents"><table summary=":CALibrate Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_calibrate_date.htm#_calibrate_date_query" title="Query Syntax">:CALibrate:DATE?</a></code></strong></td><td><strong class="userinput"><code>&lt;return value&gt; ::= &lt;year&gt;,&lt;month&gt;,&lt;day&gt;; all in NR1 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_calibrate_label.htm#_calibrate_label_command" title="Command Syntax">:CALibrate:LABel &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_calibrate_label.htm#_calibrate_label_query" title="Query Syntax">:CALibrate:LABel?</a></code></strong></td><td><strong class="userinput"><code>&lt;string&gt; ::= quoted ASCII string up to 32 characters</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_calibrate_output.htm#_calibrate_output_command" title="Command Syntax">:CALibrate:OUTPut &lt;signal&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_calibrate_output.htm#_calibrate_output_query" title="Query Syntax">:CALibrate:OUTPut?</a></code></strong></td><td><strong class="userinput"><code>&lt;signal&gt; ::= {TRIGgers | MASK | WAVEgen}</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_calibrate_protected.htm#_calibrate_protected_query" title="Query Syntax">:CALibrate:PROTected?</a></code></strong></td><td><strong class="userinput"><code>{PROTected | UNPRotected}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_calibrate_start.htm#_calibrate_start_command" title="Command Syntax">:CALibrate:STARt</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_calibrate_status.htm#_calibrate_status_query" title="Query Syntax">:CALibrate:STATus?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;return value&gt; ::= &lt;status_code&gt;,&lt;status_string&gt;</code></strong></p><p><strong class="userinput"><code>&lt;status_code&gt; ::= an integer status code</code></strong></p><p><strong class="userinput"><code>&lt;status_string&gt; ::= an ASCII status string</code></strong></p></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_calibrate_temperature.htm#_calibrate_temperature_query" title="Query Syntax">:CALibrate:TEMPerature?</a></code></strong></td><td><strong class="userinput"><code>&lt;return value&gt; ::= degrees C delta since last cal in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_calibrate_time.htm#_calibrate_time_query" title="Query Syntax">:CALibrate:TIME?</a></code></strong></td><td><strong class="userinput"><code>&lt;return value&gt; ::= &lt;hours&gt;,&lt;minutes&gt;,&lt;seconds&gt;; all in NR1 format</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Channel_Commands_Summary"></a><div class="table"><a name="d0e3519"></a><p class="title"><b>:CHANnel&lt;n&gt; Commands Summary:</b></p><div class="table-contents"><table summary=":CHANnel<n&gt; Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_channel_n_bwlimit.htm#_channel_n_bwlimit_command" title="Command Syntax">:CHANnel&lt;n&gt;:BWLimit {{0 |
        OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_channel_n_bwlimit.htm#_channel_n_bwlimit_query" title="Query Syntax">:CHANnel&lt;n&gt;:BWLimit?</a></code></strong></td><td><p><strong class="userinput"><code>{0 |
        1}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_channel_n_coupling.htm#_channel_n_coupling_command" title="Command Syntax">:CHANnel&lt;n&gt;:COUPling
        &lt;coupling&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_channel_n_coupling.htm#_channel_n_coupling_query" title="Query Syntax">:CHANnel&lt;n&gt;:COUPling?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;coupling&gt; ::= {AC |
        DC}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_channel_n_display.htm#_channel_n_display_command" title="Command Syntax">:CHANnel&lt;n&gt;:DISPlay {{0 |
        OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_channel_n_display.htm#_channel_n_display_query" title="Query Syntax">:CHANnel&lt;n&gt;:DISPlay?</a></code></strong></td><td><p><strong class="userinput"><code>{0 |
        1}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_channel_n_impedance.htm#_channel_n_impedance_command" title="Command Syntax">:CHANnel&lt;n&gt;:IMPedance
        &lt;impedance&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_channel_n_impedance.htm#_channel_n_impedance_query" title="Query Syntax">:CHANnel&lt;n&gt;:IMPedance?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;impedance&gt; ::=
        ONEMeg</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_channel_n_invert.htm#_channel_n_invert_command" title="Command Syntax">:CHANnel&lt;n&gt;:INVert {{0 |
        OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_channel_n_invert.htm#_channel_n_invert_query" title="Query Syntax">:CHANnel&lt;n&gt;:INVert?</a></code></strong></td><td><p><strong class="userinput"><code>{0 |
        1}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_channel_n_label.htm#_channel_n_label_command" title="Command Syntax">:CHANnel&lt;n&gt;:LABel
        &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_channel_n_label.htm#_channel_n_label_query" title="Query Syntax">:CHANnel&lt;n&gt;:LABel?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;string&gt; ::= any series of 10 or less
        ASCII characters enclosed in quotation
        marks</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_channel_n_offset.htm#_channel_n_offset_command" title="Command Syntax">:CHANnel&lt;n&gt;:OFFSet
        &lt;offset&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_channel_n_offset.htm#_channel_n_offset_query" title="Query Syntax">:CHANnel&lt;n&gt;:OFFSet?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;offset&gt; ::= Vertical offset value in
        NR3 format</code></strong></p><p><strong class="userinput"><code>[suffix] ::= {V |
        mV}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1-2 or 1-4; in
        NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_channel_n_probe.htm#_channel_n_probe_command" title="Command Syntax">:CHANnel&lt;n&gt;:PROBe
        &lt;attenuation&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_channel_n_probe.htm#_channel_n_probe_query" title="Query Syntax">:CHANnel&lt;n&gt;:PROBe?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;attenuation&gt; ::= Probe attenuation
        ratio in NR3 format</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::=
        1-2 or 1-4r in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_channel_n_probe_head_type.htm#_channel_n_probe_head_type_command" title="Command Syntax">:CHANnel&lt;n&gt;:PROBe:HEAD[:TYPE]
        &lt;head_param&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_channel_n_probe_head_type.htm#_channel_n_probe_head_type_query" title="Query Syntax">:CHANnel&lt;n&gt;:PROBe:HEAD[:TYPE]?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;head_param&gt; ::= {SEND0 | SEND6 | SEND12
        | SEND20 | DIFF0 | DIFF6 | DIFF12 | DIFF20 |
        NONE}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_channel_n_probe_id.htm#_channel_n_probe_id_query" title="Query Syntax">:CHANnel&lt;n&gt;:PROBe:ID?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;probe id&gt; ::= unquoted ASCII string up
        to 11 characters</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to
        (# analog channels) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_channel_n_probe_skew.htm#_channel_n_probe_skew_command" title="Command Syntax">:CHANnel&lt;n&gt;:PROBe:SKEW
        &lt;skew_value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_channel_n_probe_skew.htm#_channel_n_probe_skew_query" title="Query Syntax">:CHANnel&lt;n&gt;:PROBe:SKEW?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;skew_value&gt; ::= -100 ns to +100 ns in
        NR3 format</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (#
        analog channels) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_channel_n_probe_stype.htm#_channel_n_probe_stype_command" title="Command Syntax">:CHANnel&lt;n&gt;:PROBe:STYPe
        &lt;signal type&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_channel_n_probe_stype.htm#_channel_n_probe_stype_query" title="Query Syntax">:CHANnel&lt;n&gt;:PROBe:STYPe?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;signal type&gt; ::= {DIFFerential |
        SINGle}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (#
        analog channels) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_channel_n_protection.htm#_channel_n_protection_command" title="Command Syntax">:CHANnel&lt;n&gt;:PROTection</a></code></strong></td><td><strong class="userinput"><code><a href="_channel_n_protection.htm#_channel_n_protection_query" title="Query Syntax">:CHANnel&lt;n&gt;:PROTection?</a></code></strong></td><td><p><strong class="userinput"><code>NORM</code></strong></p><p><strong class="userinput"><code>&lt;n&gt;
        ::= 1 to (# analog channels) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_channel_n_range.htm#_channel_n_range_command" title="Command Syntax">:CHANnel&lt;n&gt;:RANGe
        &lt;range&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_channel_n_range.htm#_channel_n_range_query" title="Query Syntax">:CHANnel&lt;n&gt;:RANGe?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;range&gt; ::= Vertical full-scale range
        value in NR3 format</code></strong></p><p><strong class="userinput"><code>[suffix] ::= {V
        | mV}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_channel_n_scale.htm#_channel_n_scale_command" title="Command Syntax">:CHANnel&lt;n&gt;:SCALe
        &lt;scale&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_channel_n_scale.htm#_channel_n_scale_query" title="Query Syntax">:CHANnel&lt;n&gt;:SCALe?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;scale&gt; ::= Vertical units per division
        value in NR3 format</code></strong></p><p><strong class="userinput"><code>[suffix] ::= {V
        | mV}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_channel_n_units.htm#_channel_n_units_command" title="Command Syntax">:CHANnel&lt;n&gt;:UNITs
        &lt;units&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_channel_n_units.htm#_channel_n_units_query" title="Query Syntax">:CHANnel&lt;n&gt;:UNITs?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;units&gt; ::= {VOLT |
        AMPere}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (#
        analog channels) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_channel_n_vernier.htm#_channel_n_vernier_command" title="Command Syntax">:CHANnel&lt;n&gt;:VERNier {{0 |
        OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_channel_n_vernier.htm#_channel_n_vernier_query" title="Query Syntax">:CHANnel&lt;n&gt;:VERNier?</a></code></strong></td><td><p><strong class="userinput"><code>{0 |
        1}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"><a name="Demo_Commands_Summary"></a><div class="table"><a name="d0e3816"></a><p class="title"><b>:DEMO Commands Summary:</b></p><div class="table-contents"><table summary=":DEMO Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_demo_function.htm#_demo_function_command" title="Command Syntax">:DEMO:FUNCtion
        &lt;signal&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_demo_function.htm#_demo_function_query" title="Query Syntax">:DEMO:FUNCtion?</a></code></strong></td><td><strong class="userinput"><code>&lt;signal&gt; ::= {SINusoid | NOISy | PHASe |
        RINGing | SINGle | AM | CLK | GLITch | BURSt | MSO | RFBurst | LFSine
        | FMBurst}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_demo_function_phase_phase.htm#_demo_function_phase_phase_command" title="Command Syntax">:DEMO:FUNCtion:PHASe:PHASe
        &lt;angle&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_demo_function_phase_phase.htm#_demo_function_phase_phase_query" title="Query Syntax">:DEMO:FUNCtion:PHASe:PHASe?</a></code></strong></td><td><strong class="userinput"><code>&lt;angle&gt; ::= angle in degrees from 0 to 360 in
        NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_demo_output.htm#_demo_output_command" title="Command Syntax">:DEMO:OUTPut
        {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_demo_output.htm#_demo_output_query" title="Query Syntax">:DEMO:OUTPut?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Digital_Commands_Summary"></a><div class="table"><a name="d0e3869"></a><p class="title"><b>:DIGital&lt;d&gt; Commands Summary:</b></p><div class="table-contents"><table summary=":DIGital<d&gt; Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_digital_d_display.htm#_digital_d_display_command" title="Command Syntax">:DIGital&lt;d&gt;:DISPlay {{0 |
        OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_digital_d_display.htm#_digital_d_display_query" title="Query Syntax">:DIGital&lt;d&gt;:DISPlay?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;d&gt; ::= 0 to (# digital channels - 1) in
        NR1 format</code></strong></p><p><strong class="userinput"><code>{0 |
        1}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_digital_d_label.htm#_digital_d_label_command" title="Command Syntax">:DIGital&lt;d&gt;:LABel
        &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_digital_d_label.htm#_digital_d_label_query" title="Query Syntax">:DIGital&lt;d&gt;:LABel?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;d&gt; ::= 0 to (# digital channels - 1) in
        NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;string&gt; ::= any
        series of 10 or less ASCII characters enclosed in quotation
        marks</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_digital_d_position.htm#_digital_d_position_command" title="Command Syntax">:DIGital&lt;d&gt;:POSition
        &lt;position&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_digital_d_position.htm#_digital_d_position_query" title="Query Syntax">:DIGital&lt;d&gt;:POSition?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;d&gt; ::= 0 to (# digital channels - 1) in
        NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;position&gt; ::= 0-7
        if display size = large, 0-15 if size = medium, 0-31 if size =
        small</code></strong></p><p><strong class="userinput"><code>Returns -1 when there is no
        space to display the digital waveform.</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_digital_d_size.htm#_digital_d_size_command" title="Command Syntax">:DIGital&lt;d&gt;:SIZE
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_digital_d_size.htm#_digital_d_size_query" title="Query Syntax">:DIGital&lt;d&gt;:SIZE?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;d&gt; ::= 0 to (# digital channels - 1) in
        NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;value&gt; ::= {SMALl
        | MEDium | LARGe}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_digital_d_threshold.htm#_digital_d_threshold_command" title="Command Syntax">:DIGital&lt;d&gt;:THReshold
        &lt;value&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_digital_d_threshold.htm#_digital_d_threshold_query" title="Query Syntax">:DIGital&lt;d&gt;:THReshold?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;d&gt; ::= 0 to (# digital channels - 1) in
        NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;value&gt; ::= {CMOS
        | ECL | TTL | &lt;user defined
        value&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;user defined
        value&gt; ::= value in NR3 format from -8.00 to
        +8.00</code></strong></p><p><strong class="userinput"><code>[suffix] ::= {V | mV |
        uV}</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"><a name="Display_Commands_Summary"></a><div class="table"><a name="d0e3975"></a><p class="title"><b>:DISPlay Commands Summary:</b></p><div class="table-contents"><table summary=":DISPlay Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_display_annotation.htm#_display_annotation_command" title="Command Syntax">:DISPlay:ANNotation {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_display_annotation.htm#_display_annotation_query" title="Query Syntax">:DISPlay:ANNotation?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_display_annotation_background.htm#_display_annotation_background_command" title="Command Syntax">:DISPlay:ANNotation:BACKground &lt;mode&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_display_annotation_background.htm#_display_annotation_background_query" title="Query Syntax">:DISPlay:ANNotation:BACKground?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;mode&gt; ::= {OPAQue | INVerted | TRANsparent}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_display_annotation_color.htm#_display_annotation_color_command" title="Command Syntax">:DISPlay:ANNotation:COLor &lt;color&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_display_annotation_color.htm#_display_annotation_color_query" title="Query Syntax">:DISPlay:ANNotation:COLor?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;color&gt; ::= {CH1 | CH2 | CH3 | CH4 | DIG | MATH | REF | MARKer | WHITe | RED}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_display_annotation_text.htm#_display_annotation_text_command" title="Command Syntax">:DISPlay:ANNotation:TEXT &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_display_annotation_text.htm#_display_annotation_text_query" title="Query Syntax">:DISPlay:ANNotation:TEXT?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;string&gt; ::= quoted ASCII string (up to 254 characters)</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_display_clear.htm#_display_clear_command" title="Command Syntax">:DISPlay:CLEar</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_display_data.htm#_display_data_query" title="Query Syntax">:DISPlay:DATA? [&lt;format&gt;][,][&lt;palette&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;format&gt; ::= {BMP | BMP8bit | PNG}</code></strong></p><p><strong class="userinput"><code>&lt;palette&gt; ::= {COLor | GRAYscale}</code></strong></p><p><strong class="userinput"><code>&lt;display data&gt; ::= data in IEEE 488.2 # format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_display_label.htm#_display_label_command" title="Command Syntax">:DISPlay:LABel {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_display_label.htm#_display_label_query" title="Query Syntax">:DISPlay:LABel?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_display_lablist.htm#_display_lablist_command" title="Command Syntax">:DISPlay:LABList &lt;binary block&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_display_lablist.htm#_display_lablist_query" title="Query Syntax">:DISPlay:LABList?</a></code></strong></td><td><strong class="userinput"><code>&lt;binary block&gt; ::= an ordered list of up to 75 labels, each 10 characters maximum, separated by newline characters</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_display_persistence.htm#_display_persistence_command" title="Command Syntax">:DISPlay:PERSistence &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_display_persistence.htm#_display_persistence_query" title="Query Syntax">:DISPlay:PERSistence?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= {MINimum | INFinite | &lt;time&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;time&gt; ::= seconds in in NR3 format from 100E-3 to 60E0</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_display_vectors.htm#_display_vectors_command" title="Command Syntax">:DISPlay:VECTors {1 | ON}</a></code></strong></td><td><strong class="userinput"><code><a href="_display_vectors.htm#_display_vectors_query" title="Query Syntax">:DISPlay:VECTors?</a></code></strong></td><td><strong class="userinput"><code>1</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="DVM_Commands_Summary"></a><div class="table"><a name="d0e4124"></a><p class="title"><b>:DVM Commands Summary:</b></p><div class="table-contents"><table summary=":DVM Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_dvm_arange.htm#_dvm_arange_command" title="Command Syntax">:DVM:ARANge {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_dvm_arange.htm#_dvm_arange_query" title="Query Syntax">:DVM:ARANge?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_dvm_current.htm#_dvm_current_query" title="Query Syntax">:DVM:CURRent?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;dvm_value&gt; ::= floating-point number in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_dvm_enable.htm#_dvm_enable_command" title="Command Syntax">:DVM:ENABle {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_dvm_enable.htm#_dvm_enable_query" title="Query Syntax">:DVM:ENABle?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_dvm_current.htm#_dvm_current_query" title="Query Syntax">:DVM:FREQuency?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;freq_value&gt; ::= floating-point number in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_dvm_mode.htm#_dvm_mode_command" title="Command Syntax">:DVM:MODE &lt;mode&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_dvm_mode.htm#_dvm_mode_query" title="Query Syntax">:DVM:MODE?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;dvm_mode&gt; ::= {ACRMs | DC | DCRMs | FREQuency}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_dvm_source.htm#_dvm_source_command" title="Command Syntax">:DVM:SOURce &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_dvm_source.htm#_dvm_source_query" title="Query Syntax">:DVM:SOURce?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1-2 or 1-4 in NR1 format</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"><a name="External_Trigger_Commands_Summary"></a><div class="table"><a name="d0e4218"></a><p class="title"><b>:EXTernal Trigger Commands Summary:</b></p><div class="table-contents"><table summary=":EXTernal Trigger Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_external_bwlimit.htm#_external_bwlimit_command" title="Command Syntax">:EXTernal:BWLimit
        &lt;bwlimit&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_external_bwlimit.htm#_external_bwlimit_query" title="Query Syntax">:EXTernal:BWLimit?</a></code></strong></td><td><strong class="userinput"><code>&lt;bwlimit&gt; ::= {0 | OFF}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_external_probe.htm#_external_probe_command" title="Command Syntax">:EXTernal:PROBe
        &lt;attenuation&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_external_probe.htm#_external_probe_query" title="Query Syntax">:EXTernal:PROBe?</a></code></strong></td><td><strong class="userinput"><code>&lt;attenuation&gt; ::= probe attenuation ratio in
        NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_external_range.htm#_external_range_command" title="Command Syntax">:EXTernal:RANGe
        &lt;range&gt;[&lt;suffix&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_external_range.htm#_external_range_query" title="Query Syntax">:EXTernal:RANGe?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;range&gt; ::= vertical full-scale range
        value in NR3 format</code></strong></p><p><strong class="userinput"><code>&lt;suffix&gt;
        ::= {V | mV}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_external_units.htm#_external_units_command" title="Command Syntax">:EXTernal:UNITs
        &lt;units&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_external_units.htm#_external_units_query" title="Query Syntax">:EXTernal:UNITs?</a></code></strong></td><td><strong class="userinput"><code>&lt;units&gt; ::= {VOLT |
        AMPere}</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Function_Commands_Summary"></a><div class="table"><a name="d0e4287"></a><p class="title"><b>:FUNCtion Commands Summary:</b></p><div class="table-contents"><table summary=":FUNCtion Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_function_display.htm#_function_display_command" title="Command Syntax">:FUNCtion:DISPlay {{0 | OFF} | {1
        | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_function_display.htm#_function_display_query" title="Query Syntax">:FUNCtion:DISPlay?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_function_fft_center.htm#_function_fft_center_command" title="Command Syntax">:FUNCtion[:FFT]:CENTer
        &lt;frequency&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_function_fft_center.htm#_function_fft_center_query" title="Query Syntax">:FUNCtion[:FFT]:CENTer?</a></code></strong></td><td><strong class="userinput"><code>&lt;frequency&gt; ::= the current center frequency
        in NR3 format. The range of legal values is from 0&nbsp;Hz to
        25&nbsp;GHz.</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_function_fft_span.htm#_function_fft_span_command" title="Command Syntax">:FUNCtion[:FFT]:SPAN
        &lt;span&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_function_fft_span.htm#_function_fft_span_query" title="Query Syntax">:FUNCtion[:FFT]:SPAN?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;span&gt; ::= the current frequency span in
        NR3 format.</code></strong></p><p><strong class="userinput"><code>Legal values are
        1&nbsp;Hz to 100&nbsp;GHz.</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_function_fft_vtype.htm#_function_fft_vtype_command" title="Command Syntax">:FUNCtion[:FFT]:VTYPe
        &lt;units&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_function_fft_vtype.htm#_function_fft_vtype_query" title="Query Syntax">:FUNCtion[:FFT]:VTYPe?</a></code></strong></td><td><strong class="userinput"><code>&lt;units&gt; ::= {DECibel |
        VRMS}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_function_fft_window.htm#_function_fft_window_command" title="Command Syntax">:FUNCtion[:FFT]:WINDow
        &lt;window&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_function_fft_window.htm#_function_fft_window_query" title="Query Syntax">:FUNCtion[:FFT]:WINDow?</a></code></strong></td><td><strong class="userinput"><code>&lt;window&gt; ::= {RECTangular | HANNing | FLATtop
        | BHARris}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_function_goft_operation.htm#_function_goft_operation_command" title="Command Syntax">:FUNCtion:GOFT:OPERation
        &lt;operation&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_function_goft_operation.htm#_function_goft_operation_query" title="Query Syntax">:FUNCtion:GOFT:OPERation?</a></code></strong></td><td><strong class="userinput"><code>&lt;operation&gt; ::= {ADD | SUBTract |
        MULTiply}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_function_goft_source1.htm#_function_goft_source1_command" title="Command Syntax">:FUNCtion:GOFT:SOURce1
        &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_function_goft_source1.htm#_function_goft_source1_query" title="Query Syntax">:FUNCtion:GOFT:SOURce1?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::=
        CHANnel&lt;n&gt;</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= {1 |
        2 | 3 | 4} for 4ch models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt;
        ::= {1 | 2} for 2ch models</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_function_goft_source2.htm#_function_goft_source2_command" title="Command Syntax">:FUNCtion:GOFT:SOURce2
        &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_function_goft_source2.htm#_function_goft_source2_query" title="Query Syntax">:FUNCtion:GOFT:SOURce2?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::=
        CHANnel&lt;n&gt;</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= {1 |
        2 | 3 | 4} for 4ch models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt;
        ::= {1 | 2} for 2ch models</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_function_offset.htm#_function_offset_command" title="Command Syntax">:FUNCtion:OFFSet
        &lt;offset&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_function_offset.htm#_function_offset_query" title="Query Syntax">:FUNCtion:OFFSet?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;offset&gt; ::= the value at center screen
        in NR3 format. </code></strong></p><p><strong class="userinput"><code>The range of legal
        values is +/-10 times the current sensitivity of the selected
        function.</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_function_operation.htm#_function_operation_command" title="Command Syntax">:FUNCtion:OPERation
        &lt;operation&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_function_operation.htm#_function_operation_query" title="Query Syntax">:FUNCtion:OPERation?</a></code></strong></td><td><strong class="userinput"><code>&lt;operation&gt; ::= {ADD | SUBTract | MULTiply |
        FFT}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_function_range.htm#_function_range_command" title="Command Syntax">:FUNCtion:RANGe
        &lt;range&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_function_range.htm#_function_range_query" title="Query Syntax">:FUNCtion:RANGe?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;range&gt; ::= the full-scale vertical axis
        value in NR3 format.</code></strong></p><p><strong class="userinput"><code>The range for
        ADD, SUBT, MULT is 8E-6 to
        800E+3.</code></strong></p><p><strong class="userinput"><code>The range for the FFT
        function is 8 to 800 dBV.</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_function_reference.htm#_function_reference_command" title="Command Syntax">:FUNCtion:REFerence
        &lt;level&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_function_reference.htm#_function_reference_query" title="Query Syntax">:FUNCtion:REFerence?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;level&gt; ::= the value at center screen
        in NR3 format. </code></strong></p><p><strong class="userinput"><code>The range of legal
        values is +/-10 times the current sensitivity of the selected
        function.</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_function_scale.htm#_function_scale_command" title="Command Syntax">:FUNCtion:SCALe &lt;scale
        value&gt;[&lt;suffix&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_function_scale.htm#_function_scale_query" title="Query Syntax">:FUNCtion:SCALe?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;scale value&gt; ::= integer in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;suffix&gt; ::= {V |
        dB}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_function_source1.htm#_function_source1_command" title="Command Syntax">:FUNCtion:SOURce1
        &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_function_source1.htm#_function_source1_query" title="Query Syntax">:FUNCtion:SOURce1?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        GOFT}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= {1 | 2 | 3 | 4}
        for 4ch models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= {1 |
        2} for 2ch models</code></strong></p><p><strong class="userinput"><code>GOFT is only for
        FFT operation.</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_function_source2.htm#_function_source2_command" title="Command Syntax">:FUNCtion:SOURce2
        &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_function_source2.htm#_function_source2_query" title="Query Syntax">:FUNCtion:SOURce2?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        NONE}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= {{1 | 2} | {3 |
        4}} for 4ch models, depending on SOURce1
        selection</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= {1 | 2} for
        2ch models</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"><a name="Hardcopy_Commands_Summary"></a><div class="table"><a name="d0e4538"></a><p class="title"><b>:HARDcopy Commands Summary:</b></p><div class="table-contents"><table summary=":HARDcopy Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_hardcopy_area.htm#_hardcopy_area_command" title="Command Syntax">:HARDcopy:AREA
        &lt;area&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_hardcopy_area.htm#_hardcopy_area_query" title="Query Syntax">:HARDcopy:AREA?</a></code></strong></td><td><strong class="userinput"><code>&lt;area&gt; ::= SCReen</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_hardcopy_aprinter.htm#_hardcopy_aprinter_command" title="Command Syntax">:HARDcopy:APRinter
        &lt;active_printer&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_hardcopy_aprinter.htm#_hardcopy_aprinter_query" title="Query Syntax">:HARDcopy:APRinter?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;active_printer&gt; ::= {&lt;index&gt; |
        &lt;name&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;index&gt; ::=
        integer index of printer in
        list</code></strong></p><p><strong class="userinput"><code>&lt;name&gt; ::= name of
        printer in list</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_hardcopy_factors.htm#_hardcopy_factors_command" title="Command Syntax">:HARDcopy:FACTors {{0 | OFF} | {1
        | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_hardcopy_factors.htm#_hardcopy_factors_query" title="Query Syntax">:HARDcopy:FACTors?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_hardcopy_ffeed.htm#_hardcopy_ffeed_command" title="Command Syntax">:HARDcopy:FFEed {{0 | OFF} | {1 |
        ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_hardcopy_ffeed.htm#_hardcopy_ffeed_query" title="Query Syntax">:HARDcopy:FFEed?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_hardcopy_inksaver.htm#_hardcopy_inksaver_command" title="Command Syntax">:HARDcopy:INKSaver {{0 | OFF} |
        {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_hardcopy_inksaver.htm#_hardcopy_inksaver_query" title="Query Syntax">:HARDcopy:INKSaver?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_hardcopy_layout.htm#_hardcopy_layout_command" title="Command Syntax">:HARDcopy:LAYout
        &lt;layout&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_hardcopy_layout.htm#_hardcopy_layout_query" title="Query Syntax">:HARDcopy:LAYout?</a></code></strong></td><td><strong class="userinput"><code>&lt;layout&gt; ::= {LANDscape |
        PORTrait}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_hardcopy_network_address.htm#_hardcopy_network_address_command" title="Command Syntax">:HARDcopy:NETWork:ADDRess
        &lt;address&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_hardcopy_network_address.htm#_hardcopy_network_address_query" title="Query Syntax">:HARDcopy:NETWork:ADDRess?</a></code></strong></td><td><strong class="userinput"><code>&lt;address&gt; ::= quoted ASCII
        string</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_hardcopy_network_apply.htm#_hardcopy_network_apply_command" title="Command Syntax">:HARDcopy:NETWork:APPLy</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_hardcopy_network_domain.htm#_hardcopy_network_domain_command" title="Command Syntax">:HARDcopy:NETWork:DOMain
        &lt;domain&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_hardcopy_network_domain.htm#_hardcopy_network_domain_query" title="Query Syntax">:HARDcopy:NETWork:DOMain?</a></code></strong></td><td><strong class="userinput"><code>&lt;domain&gt; ::= quoted ASCII
        string</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_hardcopy_network_password.htm#_hardcopy_network_password_command" title="Command Syntax">:HARDcopy:NETWork:PASSword
        &lt;password&gt;</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>&lt;password&gt; ::= quoted ASCII
        string</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_hardcopy_network_slot.htm#_hardcopy_network_slot_command" title="Command Syntax">:HARDcopy:NETWork:SLOT
        &lt;slot&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_hardcopy_network_slot.htm#_hardcopy_network_slot_query" title="Query Syntax">:HARDcopy:NETWork:SLOT?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;slot&gt; ::= {NET0 |
        NET1}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_hardcopy_network_username.htm#_hardcopy_network_username_command" title="Command Syntax">:HARDcopy:NETWork:USERname
        &lt;username&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_hardcopy_network_username.htm#_hardcopy_network_username_query" title="Query Syntax">:HARDcopy:NETWork:USERname?</a></code></strong></td><td><strong class="userinput"><code>&lt;username&gt; ::= quoted ASCII
        string</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_hardcopy_palette.htm#_hardcopy_palette_command" title="Command Syntax">:HARDcopy:PALette
        &lt;palette&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_hardcopy_palette.htm#_hardcopy_palette_query" title="Query Syntax">:HARDcopy:PALette?</a></code></strong></td><td><strong class="userinput"><code>&lt;palette&gt; ::= {COLor | GRAYscale |
        NONE}</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_hardcopy_printer_list.htm#_hardcopy_printer_list_query" title="Query Syntax">:HARDcopy:PRINter:LIST?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;list&gt; ::= [&lt;printer_spec&gt;] ...
        [printer_spec&gt;]</code></strong></p><p><strong class="userinput"><code>&lt;printer_spec&gt;
        ::=
        "&lt;index&gt;,&lt;active&gt;,&lt;name&gt;;"</code></strong></p><p><strong class="userinput"><code>&lt;index&gt;
        ::= integer index of
        printer</code></strong></p><p><strong class="userinput"><code>&lt;active&gt; ::= {Y |
        N}</code></strong></p><p><strong class="userinput"><code>&lt;name&gt; ::= name of
        printer</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_hardcopy_start.htm#_hardcopy_start_command" title="Command Syntax">:HARDcopy:STARt</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Lister_Commands_Summary"></a><div class="table"><a name="d0e4752"></a><p class="title"><b>:LISTer Commands Summary:</b></p><div class="table-contents"><table summary=":LISTer Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_lister_data.htm#_lister_data_query" title="Query Syntax">:LISTer:DATA?</a></code></strong></td><td><strong class="userinput"><code>&lt;binary_block&gt; ::= comma-separated data with newlines at the end of each row</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_lister_display.htm#_lister_display_command" title="Command Syntax">:LISTer:DISPlay {{OFF | 0} | {SBUS1 | ON | 1} | ALL}</a></code></strong></td><td><strong class="userinput"><code><a href="_lister_display.htm#_lister_display_query" title="Query Syntax">:LISTer:DISPlay?</a></code></strong></td><td><strong class="userinput"><code>{OFF | SBUS1 | ALL}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_lister_reference.htm#_lister_reference_command" title="Command Syntax">:LISTer:REFerence &lt;time_ref&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_lister_reference.htm#_lister_reference_query" title="Query Syntax">:LISTer:REFerence?</a></code></strong></td><td><strong class="userinput"><code>&lt;time_ref&gt; ::= {TRIGger | PREVious}</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Marker_Commands_Summary"></a><div class="table"><a name="d0e4804"></a><p class="title"><b>:MARKer Commands Summary:</b></p><div class="table-contents"><table summary=":MARKer Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_marker_mode.htm#_marker_mode_command" title="Command Syntax">:MARKer:MODE &lt;mode&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_marker_mode.htm#_marker_mode_query" title="Query Syntax">:MARKer:MODE?</a></code></strong></td><td><strong class="userinput"><code>&lt;mode&gt; ::= {OFF | MEASurement | MANual | WAVeform}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_marker_x1position.htm#_marker_x1position_command" title="Command Syntax">:MARKer:X1Position &lt;position&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_marker_x1position.htm#_marker_x1position_query" title="Query Syntax">:MARKer:X1Position?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;position&gt; ::= X1 cursor position value in NR3 format</code></strong></p><p><strong class="userinput"><code>[suffix] ::= {s | ms | us | ns | ps | Hz | kHz | MHz}</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::= X1 cursor position value in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_marker_x1y1source.htm#_marker_x1y1source_command" title="Command Syntax">:MARKer:X1Y1source &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_marker_x1y1source.htm#_marker_x1y1source_query" title="Query Syntax">:MARKer:X1Y1source?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH | WMEMory&lt;r&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::= &lt;source&gt;</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_marker_x2position.htm#_marker_x2position_command" title="Command Syntax">:MARKer:X2Position &lt;position&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_marker_x2position.htm#_marker_x2position_query" title="Query Syntax">:MARKer:X2Position?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;position&gt; ::= X2 cursor position value in NR3 format</code></strong></p><p><strong class="userinput"><code>[suffix] ::= {s | ms | us | ns | ps | Hz | kHz | MHz}</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::= X2 cursor position value in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_marker_x2y2source.htm#_marker_x2y2source_command" title="Command Syntax">:MARKer:X2Y2source &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_marker_x2y2source.htm#_marker_x2y2source_query" title="Query Syntax">:MARKer:X2Y2source?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH | WMEMory&lt;r&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::= &lt;source&gt;</code></strong></p></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_marker_xdelta.htm#_marker_xdelta_query" title="Query Syntax">:MARKer:XDELta?</a></code></strong></td><td><strong class="userinput"><code>&lt;return_value&gt; ::= X cursors delta value in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_marker_xunits.htm#_marker_xunits_command" title="Command Syntax">:MARKer:XUNits &lt;mode&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_marker_xunits.htm#_marker_xunits_query" title="Query Syntax">:MARKer:XUNits?</a></code></strong></td><td><strong class="userinput"><code>&lt;units&gt; ::= {SEConds | HERTz | DEGRees | PERCent}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_marker_xunits_use.htm#_marker_xunits_use_command" title="Command Syntax">:MARKer:XUNits:USE</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_marker_y1position.htm#_marker_y1position_command" title="Command Syntax">:MARKer:Y1Position &lt;position&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_marker_y1position.htm#_marker_y1position_query" title="Query Syntax">:MARKer:Y1Position?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;position&gt; ::= Y1 cursor position value in NR3 format</code></strong></p><p><strong class="userinput"><code>[suffix] ::= {V | mV | dB}</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::= Y1 cursor position value in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_marker_y2position.htm#_marker_y2position_command" title="Command Syntax">:MARKer:Y2Position &lt;position&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_marker_y2position.htm#_marker_y2position_query" title="Query Syntax">:MARKer:Y2Position?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;position&gt; ::= Y2 cursor position value in NR3 format</code></strong></p><p><strong class="userinput"><code>[suffix] ::= {V | mV | dB}</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::= Y2 cursor position value in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_marker_ydelta.htm#_marker_ydelta_query" title="Query Syntax">:MARKer:YDELta?</a></code></strong></td><td><strong class="userinput"><code>&lt;return_value&gt; ::= Y cursors delta value in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_marker_yunits.htm#_marker_yunits_command" title="Command Syntax">:MARKer:YUNits &lt;mode&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_marker_yunits.htm#_marker_yunits_query" title="Query Syntax">:MARKer:YUNits?</a></code></strong></td><td><strong class="userinput"><code>&lt;units&gt; ::= {BASE | PERCent}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_marker_yunits_use.htm#_marker_yunits_use_command" title="Command Syntax">:MARKer:YUNits:USE</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Measure_Commands_Summary"></a><div class="table"><a name="d0e5021"></a><p class="title"><b>:MEASure Commands Summary:</b></p><div class="table-contents"><table summary=":MEASure Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_measure_all.htm#_measure_all_command" title="Command Syntax">:MEASure:ALL</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_measure_clear.htm#_measure_clear_command" title="Command Syntax">:MEASure:CLEar</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_measure_define.htm#_measure_define_command" title="Command Syntax">:MEASure:DEFine DELay, &lt;delay
        spec&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_define.htm#_measure_define_query" title="Query Syntax">:MEASure:DEFine?
        DELay</a></code></strong></td><td><p><strong class="userinput"><code>&lt;delay spec&gt; ::=
        &lt;edge_spec1&gt;,&lt;edge_spec2&gt;</code></strong></p><p><strong class="userinput"><code>edge_spec1
        ::=
        [&lt;slope&gt;]&lt;occurrence&gt;</code></strong></p><p><strong class="userinput"><code>edge_spec2
        ::=
        [&lt;slope&gt;]&lt;occurrence&gt;</code></strong></p><p><strong class="userinput"><code>&lt;slope&gt;
        ::= {+ | -}</code></strong></p><p><strong class="userinput"><code>&lt;occurrence&gt; ::=
        integer</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_define.htm#_measure_define_command" title="Command Syntax">:MEASure:DEFine THResholds,
        &lt;threshold spec&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_define.htm#_measure_define_query" title="Query Syntax">:MEASure:DEFine?
        THResholds</a></code></strong></td><td><p><strong class="userinput"><code>&lt;threshold spec&gt; ::= {STANdard} |
        {&lt;threshold mode&gt;,&lt;upper&gt;,
        &lt;middle&gt;,&lt;lower&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;threshold
        mode&gt; ::= {PERCent | ABSolute}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_delay.htm#_measure_delay_command" title="Command Syntax">:MEASure:DELay [&lt;source1&gt;]
        [,&lt;source2&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_delay.htm#_measure_delay_query" title="Query Syntax">:MEASure:DELay?
        [&lt;source1&gt;] [,&lt;source2&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source1,2&gt; ::= {CHANnel&lt;n&gt; |
        FUNCtion | MATH |
        WMEMory&lt;r&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1
        to (# analog channels) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::=
        floating-point number delay time in seconds in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_dutycycle.htm#_measure_dutycycle_command" title="Command Syntax">:MEASure:DUTYcycle
        [&lt;source&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_dutycycle.htm#_measure_dutycycle_query" title="Query Syntax">:MEASure:DUTYcycle?
        [&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        FUNCtion | MATH | WMEMory&lt;r&gt;} for DSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | FUNCtion | MATH |
        WMEMory&lt;r&gt;} for MSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt;
        ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::=
        0 to (# digital channels - 1) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::=
        ratio of positive pulse width to period in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_falltime.htm#_measure_falltime_command" title="Command Syntax">:MEASure:FALLtime
        [&lt;source&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_falltime.htm#_measure_falltime_query" title="Query Syntax">:MEASure:FALLtime?
        [&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        FUNCtion | MATH | WMEMory&lt;r&gt;} for DSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | FUNCtion | MATH |
        WMEMory&lt;r&gt;} for MSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt;
        ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::=
        0 to (# digital channels - 1) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::=
        time in seconds between the lower and upper thresholds in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_frequency.htm#_measure_frequency_command" title="Command Syntax">:MEASure:FREQuency
        [&lt;source&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_frequency.htm#_measure_frequency_query" title="Query Syntax">:MEASure:FREQuency?
        [&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        FUNCtion | MATH | WMEMory&lt;r&gt;} for DSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | FUNCtion | MATH |
        WMEMory&lt;r&gt;} for MSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt;
        ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::=
        0 to (# digital channels - 1) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::=
        frequency in Hertz in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_nwidth.htm#_measure_nwidth_command" title="Command Syntax">:MEASure:NWIDth
        [&lt;source&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_nwidth.htm#_measure_nwidth_query" title="Query Syntax">:MEASure:NWIDth?
        [&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        FUNCtion | MATH | WMEMory&lt;r&gt;} for DSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | FUNCtion | MATH |
        WMEMory&lt;r&gt;} for MSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt;
        ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::=
        0 to (# digital channels - 1) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::=
        negative pulse width in seconds-NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_overshoot.htm#_measure_overshoot_command" title="Command Syntax">:MEASure:OVERshoot
        [&lt;source&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_overshoot.htm#_measure_overshoot_query" title="Query Syntax">:MEASure:OVERshoot?
        [&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        FUNCtion | MATH |
        WMEMory&lt;r&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1
        to (# analog channels) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::= the
        percent of the overshoot of the selected waveform in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_period.htm#_measure_period_command" title="Command Syntax">:MEASure:PERiod
        [&lt;source&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_period.htm#_measure_period_query" title="Query Syntax">:MEASure:PERiod?
        [&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        FUNCtion | MATH | WMEMory&lt;r&gt;} for DSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | FUNCtion | MATH |
        WMEMory&lt;r&gt;} for MSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt;
        ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::=
        0 to (# digital channels - 1) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::=
        waveform period in seconds in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_phase.htm#_measure_phase_command" title="Command Syntax">:MEASure:PHASe [&lt;source1&gt;]
        [,&lt;source2&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_phase.htm#_measure_phase_query" title="Query Syntax">:MEASure:PHASe?
        [&lt;source1&gt;] [,&lt;source2&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source1,2&gt; ::= {CHANnel&lt;n&gt; |
        FUNCtion | MATH |
        WMEMory&lt;r&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1
        to (# analog channels) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::= the
        phase angle value in degrees in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_preshoot.htm#_measure_preshoot_command" title="Command Syntax">:MEASure:PREShoot
        [&lt;source&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_preshoot.htm#_measure_preshoot_query" title="Query Syntax">:MEASure:PREShoot?
        [&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        FUNCtion | MATH |
        WMEMory&lt;r&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1
        to (# analog channels) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::= the
        percent of preshoot of the selected waveform in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_pwidth.htm#_measure_pwidth_command" title="Command Syntax">:MEASure:PWIDth
        [&lt;source&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_pwidth.htm#_measure_pwidth_query" title="Query Syntax">:MEASure:PWIDth?
        [&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        FUNCtion | MATH | WMEMory&lt;r&gt;} for DSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | FUNCtion | MATH |
        WMEMory&lt;r&gt;} for MSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt;
        ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::=
        0 to (# digital channels - 1) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::=
        width of positive pulse in seconds in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_risetime.htm#_measure_risetime_command" title="Command Syntax">:MEASure:RISetime
        [&lt;source&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_risetime.htm#_measure_risetime_query" title="Query Syntax">:MEASure:RISetime?
        [&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        FUNCtion | MATH |
        WMEMory&lt;r&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1
        to (# analog channels) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::=
        rise time in seconds in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_show.htm#_measure_show_command" title="Command Syntax">:MEASure:SHOW
        {1 | ON}</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_show.htm#_measure_show_query" title="Query Syntax">:MEASure:SHOW?</a></code></strong></td><td><strong class="userinput"><code>{1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_measure_source.htm#_measure_source_command" title="Command Syntax">:MEASure:SOURce &lt;source1&gt;
        [,&lt;source2&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_source.htm#_measure_source_query" title="Query Syntax">:MEASure:SOURce?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source1,2&gt; ::= {CHANnel&lt;n&gt; |
        FUNCtion | MATH | WMEMory&lt;r&gt; | EXTernal} for DSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;source1,2&gt; ::=
        {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | FUNCtion | MATH |
        WMEMory&lt;r&gt; | EXTernal} for MSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt;
        ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::=
        0 to (# digital channels - 1) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::=
        {&lt;source&gt; | NONE}</code></strong></p></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_measure_tedge.htm#_measure_tedge_query" title="Query Syntax">:MEASure:TEDGe?
        &lt;slope&gt;&lt;occurrence&gt;[,&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;slope&gt; ::= direction of the
        waveform</code></strong></p><p><strong class="userinput"><code>&lt;occurrence&gt; ::= the
        transition to be
        reported</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | FUNCtion | MATH | WMEMory&lt;r&gt;} for DSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | FUNCtion | MATH |
        WMEMory&lt;r&gt;} for MSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt;
        ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::=
        0 to (# digital channels - 1) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::=
        time in seconds of the specified transition</code></strong></p></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_measure_tvalue.htm#_measure_tvalue_query" title="Query Syntax">:MEASure:TVALue? &lt;value&gt;,
        [&lt;slope&gt;]&lt;occurrence&gt;
        [,&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= voltage level that the
        waveform must cross.</code></strong></p><p><strong class="userinput"><code>&lt;slope&gt;
        ::= direction of the waveform when &lt;value&gt; is
        crossed.</code></strong></p><p><strong class="userinput"><code>&lt;occurrence&gt; ::=
        transitions
        reported.</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | FUNCtion | MATH | WMEMory&lt;r&gt;} for DSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | FUNCtion | MATH |
        WMEMory&lt;r&gt;} for MSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt;
        ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::=
        0 to (# digital channels - 1) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::=
        time in seconds of specified voltage crossing in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_vamplitude.htm#_measure_vamplitude_command" title="Command Syntax">:MEASure:VAMPlitude
        [&lt;source&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_vamplitude.htm#_measure_vamplitude_query" title="Query Syntax">:MEASure:VAMPlitude?
        [&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        FUNCtion | MATH |
        WMEMory&lt;r&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1
        to (# analog channels) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::= the
        amplitude of the selected waveform in volts in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_vaverage.htm#_measure_vaverage_command" title="Command Syntax">:MEASure:VAVerage
        [&lt;interval&gt;][,][&lt;source&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_vaverage.htm#_measure_vaverage_query" title="Query Syntax">:MEASure:VAVerage?
        [&lt;interval&gt;][,][&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;interval&gt; ::= {CYCLe |
        DISPlay}</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | FUNCtion | MATH |
        WMEMory&lt;r&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1
        to (# analog channels) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::=
        calculated average voltage in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_vbase.htm#_measure_vbase_command" title="Command Syntax">:MEASure:VBASe
        [&lt;source&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_vbase.htm#_measure_vbase_query" title="Query Syntax">:MEASure:VBASe?
        [&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        FUNCtion | MATH |
        WMEMory&lt;r&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1
        to (# analog channels) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;base_voltage&gt; ::=
        voltage at the base of the selected waveform in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_vmax.htm#_measure_vmax_command" title="Command Syntax">:MEASure:VMAX
        [&lt;source&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_vmax.htm#_measure_vmax_query" title="Query Syntax">:MEASure:VMAX?
        [&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        FUNCtion | MATH |
        WMEMory&lt;r&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1
        to (# analog channels) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::=
        maximum voltage of the selected waveform in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_vmin.htm#_measure_vmin_command" title="Command Syntax">:MEASure:VMIN
        [&lt;source&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_vmin.htm#_measure_vmin_query" title="Query Syntax">:MEASure:VMIN?
        [&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        FUNCtion | MATH |
        WMEMory&lt;r&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1
        to (# analog channels) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::=
        minimum voltage of the selected waveform in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_vpp.htm#_measure_vpp_command" title="Command Syntax">:MEASure:VPP
        [&lt;source&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_vpp.htm#_measure_vpp_query" title="Query Syntax">:MEASure:VPP?
        [&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        FUNCtion | MATH |
        WMEMory&lt;r&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1
        to (# analog channels) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::=
        voltage peak-to-peak of the selected waveform in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_vrms.htm#_measure_vrms_command" title="Command Syntax">:MEASure:VRMS
        [&lt;interval&gt;][,] [&lt;type&gt;][,]
        [&lt;source&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_vrms.htm#_measure_vrms_query" title="Query Syntax">:MEASure:VRMS?
        [&lt;interval&gt;][,] [&lt;type&gt;][,]
        [&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;interval&gt; ::= {CYCLe |
        DISPlay}</code></strong></p><p><strong class="userinput"><code>&lt;type&gt; ::= {AC |
        DC}</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | FUNCtion | MATH |
        WMEMory&lt;r&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1
        to (# analog channels) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::=
        calculated dc RMS voltage in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_measure_vtime.htm#_measure_vtime_query" title="Query Syntax">:MEASure:VTIMe?
        &lt;vtime&gt;[,&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;vtime&gt; ::= displayed time from trigger
        in seconds in NR3
        format</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | FUNCtion | MATH | WMEMory&lt;r&gt;} for DSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | FUNCtion | MATH |
        WMEMory&lt;r&gt;} for MSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt;
        ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::=
        0 to (# digital channels - 1) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::=
        voltage at the specified time in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_vtop.htm#_measure_vtop_command" title="Command Syntax">:MEASure:VTOP
        [&lt;source&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_vtop.htm#_measure_vtop_query" title="Query Syntax">:MEASure:VTOP?
        [&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        FUNCtion | MATH |
        WMEMory&lt;r&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1
        to (# analog channels) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::=
        voltage at the top of the waveform in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_measure_window.htm#_measure_window_command" title="Command Syntax">:MEASure:WINDow
        &lt;type&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_measure_window.htm#_measure_window_query" title="Query Syntax">:MEASure:WINDow?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;type&gt; ::= {MAIN | ZOOM |
        AUTO}</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"><a name="Mask_Test_Commands_Summary"></a><div class="table"><a name="d0e5716"></a><p class="title"><b>:MTESt Commands Summary:</b></p><div class="table-contents"><table summary=":MTESt Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_mtest_all.htm#_mtest_all_command" title="Command Syntax">:MTESt:ALL {{0 |
        OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_all.htm#_mtest_all_query" title="Query Syntax">:MTESt:ALL?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_amask_create.htm#_mtest_amask_create_command" title="Command Syntax">:MTESt:AMASk:CREate</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_amask_source.htm#_mtest_amask_source_command" title="Command Syntax">:MTESt:AMASk:SOURce
        &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_amask_source.htm#_mtest_amask_source_query" title="Query Syntax">:MTESt:AMASk:SOURce?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::=
        CHANnel&lt;n&gt;</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= {1 |
        2 | 3 | 4} for 4ch models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt;
        ::= {1 | 2} for 2ch models</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_amask_units.htm#_mtest_amask_units_command" title="Command Syntax">:MTESt:AMASk:UNITs
        &lt;units&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_amask_units.htm#_mtest_amask_units_query" title="Query Syntax">:MTESt:AMASk:UNITs?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;units&gt; ::= {CURRent |
        DIVisions}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_amask_xdelta.htm#_mtest_amask_xdelta_command" title="Command Syntax">:MTESt:AMASk:XDELta
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_amask_xdelta.htm#_mtest_amask_xdelta_query" title="Query Syntax">:MTESt:AMASk:XDELta?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= X delta value in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_amask_ydelta.htm#_mtest_amask_ydelta_command" title="Command Syntax">:MTESt:AMASk:YDELta
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_amask_ydelta.htm#_mtest_amask_ydelta_query" title="Query Syntax">:MTESt:AMASk:YDELta?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= Y delta value in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_mtest_count_fwaveforms.htm#_mtest_count_fwaveforms_query" title="Query Syntax">:MTESt:COUNt:FWAVeforms?
        [CHANnel&lt;n&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;failed&gt; ::= number of failed waveforms
        in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_count_reset.htm#_mtest_count_reset_command" title="Command Syntax">:MTESt:COUNt:RESet</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_mtest_count_time.htm#_mtest_count_time_query" title="Query Syntax">:MTESt:COUNt:TIME?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;time&gt; ::= elapsed seconds in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_mtest_count_waveforms.htm#_mtest_count_waveforms_query" title="Query Syntax">:MTESt:COUNt:WAVeforms?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;count&gt; ::= number of waveforms in NR1
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_data.htm#_mtest_data_command" title="Command Syntax">:MTESt:DATA
        &lt;mask&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_data.htm#_mtest_data_query" title="Query Syntax">:MTESt:DATA?</a></code></strong></td><td><strong class="userinput"><code>&lt;mask&gt; ::= data in IEEE 488.2 #
        format.</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_delete.htm#_mtest_delete_command" title="Command Syntax">:MTESt:DELete</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_enable.htm#_mtest_enable_command" title="Command Syntax">:MTESt:ENABle
        {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_enable.htm#_mtest_enable_query" title="Query Syntax">:MTESt:ENABle?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_lock.htm#_mtest_lock_command" title="Command Syntax">:MTESt:LOCK {{0
        | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_lock.htm#_mtest_lock_query" title="Query Syntax">:MTESt:LOCK?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_rmode.htm#_mtest_rmode_command" title="Command Syntax">:MTESt:RMODe
        &lt;rmode&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_rmode.htm#_mtest_rmode_query" title="Query Syntax">:MTESt:RMODe?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;rmode&gt; ::= {FORever | TIME | SIGMa |
        WAVeforms}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_rmode_faction_measure.htm#_mtest_rmode_faction_measure_command" title="Command Syntax">:MTESt:RMODe:FACTion:MEASure
        {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_rmode_faction_measure.htm#_mtest_rmode_faction_measure_query" title="Query Syntax">:MTESt:RMODe:FACTion:MEASure?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_rmode_faction_print.htm#_mtest_rmode_faction_print_command" title="Command Syntax">:MTESt:RMODe:FACTion:PRINt
        {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_rmode_faction_print.htm#_mtest_rmode_faction_print_query" title="Query Syntax">:MTESt:RMODe:FACTion:PRINt?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_rmode_faction_save.htm#_mtest_rmode_faction_save_command" title="Command Syntax">:MTESt:RMODe:FACTion:SAVE
        {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_rmode_faction_save.htm#_mtest_rmode_faction_save_query" title="Query Syntax">:MTESt:RMODe:FACTion:SAVE?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_rmode_faction_stop.htm#_mtest_rmode_faction_stop_command" title="Command Syntax">:MTESt:RMODe:FACTion:STOP
        {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_rmode_faction_stop.htm#_mtest_rmode_faction_stop_query" title="Query Syntax">:MTESt:RMODe:FACTion:STOP?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_rmode_sigma.htm#_mtest_rmode_sigma_command" title="Command Syntax">:MTESt:RMODe:SIGMa
        &lt;level&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_rmode_sigma.htm#_mtest_rmode_sigma_query" title="Query Syntax">:MTESt:RMODe:SIGMa?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;level&gt; ::= from 0.1 to 9.3 in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_rmode_time.htm#_mtest_rmode_time_command" title="Command Syntax">:MTESt:RMODe:TIME
        &lt;seconds&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_rmode_time.htm#_mtest_rmode_time_query" title="Query Syntax">:MTESt:RMODe:TIME?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;seconds&gt; ::= from 1 to 86400 in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_rmode_waveforms.htm#_mtest_rmode_waveforms_command" title="Command Syntax">:MTESt:RMODe:WAVeforms
        &lt;count&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_rmode_waveforms.htm#_mtest_rmode_waveforms_query" title="Query Syntax">:MTESt:RMODe:WAVeforms?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;count&gt; ::= number of waveforms in NR1
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_scale_bind.htm#_mtest_scale_bind_command" title="Command Syntax">:MTESt:SCALe:BIND {{0 | OFF} | {1
        | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_scale_bind.htm#_mtest_scale_bind_query" title="Query Syntax">:MTESt:SCALe:BIND?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_scale_x1.htm#_mtest_scale_x1_command" title="Command Syntax">:MTESt:SCALe:X1
        &lt;x1_value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_scale_x1.htm#_mtest_scale_x1_query" title="Query Syntax">:MTESt:SCALe:X1?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;x1_value&gt; ::= X1 value in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_scale_xdelta.htm#_mtest_scale_xdelta_command" title="Command Syntax">:MTESt:SCALe:XDELta
        &lt;xdelta_value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_scale_xdelta.htm#_mtest_scale_xdelta_query" title="Query Syntax">:MTESt:SCALe:XDELta?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;xdelta_value&gt; ::= X delta value in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_scale_y1.htm#_mtest_scale_y1_command" title="Command Syntax">:MTESt:SCALe:Y1
        &lt;y1_value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_scale_y1.htm#_mtest_scale_y1_query" title="Query Syntax">:MTESt:SCALe:Y1?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;y1_value&gt; ::= Y1 value in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_scale_y2.htm#_mtest_scale_y2_command" title="Command Syntax">:MTESt:SCALe:Y2
        &lt;y2_value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_scale_y2.htm#_mtest_scale_y2_query" title="Query Syntax">:MTESt:SCALe:Y2?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;y2_value&gt; ::= Y2 value in NR3
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_mtest_source.htm#_mtest_source_command" title="Command Syntax">:MTESt:SOURce
        &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_mtest_source.htm#_mtest_source_query" title="Query Syntax">:MTESt:SOURce?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        NONE}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= {1 | 2 | 3 | 4}
        for 4ch models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= {1 |
        2} for 2ch models</code></strong></p></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_mtest_title.htm#_mtest_title_query" title="Query Syntax">:MTESt:TITLe?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;title&gt; ::= a string of up to 128 ASCII
        characters</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"><a name="Pod_Commands_Summary"></a><div class="table"><a name="d0e6103"></a><p class="title"><b>:POD&lt;n&gt; Commands Summary:</b></p><div class="table-contents"><table summary=":POD<n&gt; Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_pod_n_display.htm#_pod_n_display_command" title="Command Syntax">:POD&lt;n&gt;:DISPlay {{0 | OFF} | {1
        | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_pod_n_display.htm#_pod_n_display_query" title="Query Syntax">:POD&lt;n&gt;:DISPlay?</a></code></strong></td><td><p><strong class="userinput"><code>{0 |
        1}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 in NR1
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_pod_n_size.htm#_pod_n_size_command" title="Command Syntax">:POD&lt;n&gt;:SIZE
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_pod_n_size.htm#_pod_n_size_query" title="Query Syntax">:POD&lt;n&gt;:SIZE?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {SMALl | MEDium |
        LARGe}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_pod_n_threshold.htm#_pod_n_threshold_command" title="Command Syntax">:POD&lt;n&gt;:THReshold
        &lt;type&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_pod_n_threshold.htm#_pod_n_threshold_query" title="Query Syntax">:POD&lt;n&gt;:THReshold?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;n&gt; ::= 1 in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;type&gt; ::= {CMOS | ECL
        | TTL | &lt;user defined
        value&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;user defined
        value&gt; ::= value in NR3
        format</code></strong></p><p><strong class="userinput"><code>[suffix] ::= {V | mV | uV
        }</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"><a name="Recall_Commands_Summary"></a><div class="table"><a name="d0e6170"></a><p class="title"><b>:RECall Commands Summary:</b></p><div class="table-contents"><table summary=":RECall Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_recall_filename.htm#_recall_filename_command" title="Command Syntax">:RECall:FILename
        &lt;base_name&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_recall_filename.htm#_recall_filename_query" title="Query Syntax">:RECall:FILename?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;base_name&gt; ::= quoted ASCII
        string</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_recall_mask_start.htm#_recall_mask_start_command" title="Command Syntax">:RECall:MASK[:STARt]
        [&lt;file_spec&gt;]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;file_spec&gt; ::= {&lt;internal_loc&gt; |
        &lt;file_name&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;internal_loc&gt;
        ::= 0-3; an integer in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;file_name&gt; ::= quoted
        ASCII string</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_recall_pwd.htm#_recall_pwd_command" title="Command Syntax">:RECall:PWD
        &lt;path_name&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_recall_pwd.htm#_recall_pwd_query" title="Query Syntax">:RECall:PWD?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;path_name&gt; ::= quoted ASCII
        string</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_recall_setup_start.htm#_recall_setup_start_command" title="Command Syntax">:RECall:SETup[:STARt]
        [&lt;file_spec&gt;]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;file_spec&gt; ::= {&lt;internal_loc&gt; |
        &lt;file_name&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;internal_loc&gt;
        ::= 0-9; an integer in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;file_name&gt; ::= quoted
        ASCII string</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_recall_wmemory_start.htm#_recall_wmemory_start_command" title="Command Syntax">:RECall:WMEMory&lt;r&gt;[:STARt]
        [&lt;file_name&gt;]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;file_name&gt; ::= quoted
        ASCII string</code></strong></p><p><strong class="userinput"><code>If extension included
        in file name, it must be ".h5".</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"><a name="Save_Commands_Summary"></a><div class="table"><a name="d0e6267"></a><p class="title"><b>:SAVE Commands Summary:</b></p><div class="table-contents"><table summary=":SAVE Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_save_filename.htm#_save_filename_command" title="Command Syntax">:SAVE:FILename &lt;base_name&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_save_filename.htm#_save_filename_query" title="Query Syntax">:SAVE:FILename?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;base_name&gt; ::= quoted ASCII string</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_save_image_start.htm#_save_image_start_command" title="Command Syntax">:SAVE:IMAGe[:STARt] [&lt;file_name&gt;]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;file_name&gt; ::= quoted ASCII string</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_save_image_factors.htm#_save_image_factors_command" title="Command Syntax">:SAVE:IMAGe:FACTors {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_save_image_factors.htm#_save_image_factors_query" title="Query Syntax">:SAVE:IMAGe:FACTors?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_save_image_format.htm#_save_image_format_command" title="Command Syntax">:SAVE:IMAGe:FORMat &lt;format&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_save_image_format.htm#_save_image_format_query" title="Query Syntax">:SAVE:IMAGe:FORMat?</a></code></strong></td><td><strong class="userinput"><code>&lt;format&gt; ::= {TIFF | {BMP | BMP24bit} | BMP8bit | PNG | NONE}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_save_image_igcolors.htm#_save_image_igcolors_command" title="Command Syntax">:SAVE:IMAGe:INKSaver {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_save_image_igcolors.htm#_save_image_igcolors_query" title="Query Syntax">:SAVE:IMAGe:INKSaver?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_save_image_palette.htm#_save_image_palette_command" title="Command Syntax">:SAVE:IMAGe:PALette &lt;palette&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_save_image_palette.htm#_save_image_palette_query" title="Query Syntax">:SAVE:IMAGe:PALette?</a></code></strong></td><td><strong class="userinput"><code>&lt;palette&gt; ::= {COLor | GRAYscale | MONochrome}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_save_lister_start.htm#_save_lister_start_command" title="Command Syntax">:SAVE:LISTer[:STARt] [&lt;file_name&gt;]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;file_name&gt; ::= quoted ASCII string</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_save_mask_start.htm#_save_mask_start_command" title="Command Syntax">:SAVE:MASK[:STARt] [&lt;file_spec&gt;]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;file_spec&gt; ::= {&lt;internal_loc&gt; | &lt;file_name&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;internal_loc&gt; ::= 0-3; an integer in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;file_name&gt; ::= quoted ASCII string</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_save_multi_start.htm#_save_multi_start_command" title="Command Syntax">:SAVE:MULTi[:STARt] [&lt;file_name&gt;]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;file_name&gt; ::= quoted ASCII string</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_save_pwd.htm#_save_pwd_command" title="Command Syntax">:SAVE:PWD &lt;path_name&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_save_pwd.htm#_save_pwd_query" title="Query Syntax">:SAVE:PWD?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;path_name&gt; ::= quoted ASCII string</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_save_setup_start.htm#_save_setup_start_command" title="Command Syntax">:SAVE:SETup[:STARt] [&lt;file_spec&gt;]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;file_spec&gt; ::= {&lt;internal_loc&gt; | &lt;file_name&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;internal_loc&gt; ::= 0-9; an integer in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;file_name&gt; ::= quoted ASCII string</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_save_waveform_start.htm#_save_waveform_start_command" title="Command Syntax">:SAVE:WAVeform[:STARt] [&lt;file_name&gt;]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;file_name&gt; ::= quoted ASCII string</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_save_waveform_format.htm#_save_waveform_format_command" title="Command Syntax">:SAVE:WAVeform:FORMat &lt;format&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_save_waveform_format.htm#_save_waveform_format_query" title="Query Syntax">:SAVE:WAVeform:FORMat?</a></code></strong></td><td><strong class="userinput"><code>&lt;format&gt; ::= {ASCiixy | CSV | BINary | NONE}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_save_waveform_length.htm#_save_waveform_length_command" title="Command Syntax">:SAVE:WAVeform:LENGth &lt;length&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_save_waveform_length.htm#_save_waveform_length_query" title="Query Syntax">:SAVE:WAVeform:LENGth?</a></code></strong></td><td><strong class="userinput"><code>&lt;length&gt; ::= 100 to max. length; an integer in NR1 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_save_waveform_length_max.htm#_save_waveform_length_max_command" title="Command Syntax">:SAVE:WAVeform:LENGth:MAX {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_save_waveform_length_max.htm#_save_waveform_length_max_query" title="Query Syntax">:SAVE:WAVeform:LENGth:MAX?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_save_waveform_segmented.htm#_save_waveform_segmented_command" title="Command Syntax">:SAVE:WAVeform:SEGMented &lt;option&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_save_waveform_segmented.htm#_save_waveform_segmented_query" title="Query Syntax">:SAVE:WAVeform:SEGMented?</a></code></strong></td><td><strong class="userinput"><code>&lt;option&gt; ::= {ALL | CURRent}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_save_wmemory_source.htm#_save_wmemory_source_command" title="Command Syntax">:SAVE:WMEMory:SOURce &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_save_wmemory_source.htm#_save_wmemory_source_query" title="Query Syntax">:SAVE:WMEMory:SOURce?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH | WMEMory&lt;r&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>NOTE: Only ADD or SUBtract math operations can be saved as reference waveforms.</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::= &lt;source&gt;</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_save_wmemory_start.htm#_save_wmemory_start_command" title="Command Syntax">:SAVE:WMEMory[:STARt] [&lt;file_name&gt;]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;file_name&gt; ::= quoted ASCII string</code></strong></p><p><strong class="userinput"><code>If extension included in file name, it must be ".h5".</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"><a name="Sbus_General_Commands_Summary"></a><div class="table"><a name="d0e6530"></a><p class="title"><b>General :SBUS&lt;n&gt; Commands Summary:</b></p><div class="table-contents"><table summary="General :SBUS<n&gt; Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_sbus_n_display.htm#_sbus_n_display_command" title="Command Syntax">:SBUS&lt;n&gt;:DISPlay {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_display.htm#_sbus_n_display_query" title="Query Syntax">:SBUS&lt;n&gt;:DISPlay?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_mode.htm#_sbus_n_mode_command" title="Command Syntax">:SBUS&lt;n&gt;:MODE &lt;mode&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_mode.htm#_sbus_n_mode_query" title="Query Syntax">:SBUS&lt;n&gt;:MODE?</a></code></strong></td><td><strong class="userinput"><code>&lt;mode&gt; ::= {CAN | IIC | LIN | SPI | UART}</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Sbus_CAN_Commands_Summary"></a><div class="table"><a name="d0e6571"></a><p class="title"><b>:SBUS&lt;n&gt;:CAN Commands Summary:</b></p><div class="table-contents"><table summary=":SBUS<n&gt;:CAN Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_can_count_error.htm#_sbus_n_can_count_error_query" title="Query Syntax">:SBUS&lt;n&gt;:CAN:COUNt:ERRor?</a></code></strong></td><td><strong class="userinput"><code>&lt;frame_count&gt; ::= integer in NR1
        format</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_can_count_overload.htm#_sbus_n_can_count_overload_query" title="Query Syntax">:SBUS&lt;n&gt;:CAN:COUNt:OVERload?</a></code></strong></td><td><strong class="userinput"><code>&lt;frame_count&gt; ::= integer in NR1
        format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_can_count_reset.htm#_sbus_n_can_count_reset_command" title="Command Syntax">:SBUS&lt;n&gt;:CAN:COUNt:RESet</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_can_count_total.htm#_sbus_n_can_count_total_query" title="Query Syntax">:SBUS&lt;n&gt;:CAN:COUNt:TOTal?</a></code></strong></td><td><strong class="userinput"><code>&lt;frame_count&gt; ::= integer in NR1
        format</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_can_count_utilization.htm#_sbus_n_can_count_utilization_query" title="Query Syntax">:SBUS&lt;n&gt;:CAN:COUNt:UTILization?</a></code></strong></td><td><strong class="userinput"><code>&lt;percent&gt; ::= floating-point in NR3
        format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_can_samplepoint.htm#_sbus_n_can_samplepoint_command" title="Command Syntax">:SBUS&lt;n&gt;:CAN:SAMPlepoint
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_can_samplepoint.htm#_sbus_n_can_samplepoint_query" title="Query Syntax">:SBUS&lt;n&gt;:CAN:SAMPlepoint?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {60 | 62.5 | 68 | 70 | 75 | 80 |
        87.5} in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_can_signal_baudrate.htm#_sbus_n_can_signal_baudrate_command" title="Command Syntax">:SBUS&lt;n&gt;:CAN:SIGNal:BAUDrate
        &lt;baudrate&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_can_signal_baudrate.htm#_sbus_n_can_signal_baudrate_query" title="Query Syntax">:SBUS&lt;n&gt;:CAN:SIGNal:BAUDrate?</a></code></strong></td><td><strong class="userinput"><code>&lt;baudrate&gt; ::= integer from 10000 to 4000000
        in 100 b/s increments, or 5000000</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_can_signal_definition.htm#_sbus_n_can_signal_definition_command" title="Command Syntax">:SBUS&lt;n&gt;:CAN:SIGNal:DEFinition
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_can_signal_definition.htm#_sbus_n_can_signal_definition_query" title="Query Syntax">:SBUS&lt;n&gt;:CAN:SIGNal:DEFinition?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {CANH | CANL | RX | TX |
        DIFFerential | DIFL | DIFH}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_can_source.htm#_sbus_n_can_source_command" title="Command Syntax">:SBUS&lt;n&gt;:CAN:SOURce
        &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_can_source.htm#_sbus_n_can_source_query" title="Query Syntax">:SBUS&lt;n&gt;:CAN:SOURce?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        EXTernal} for DSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | DIGital&lt;d&gt; |} for MSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt;
        ::= 0 to (# digital channels - 1) in NR1
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_can_trigger.htm#_sbus_n_can_trigger_command" title="Command Syntax">:SBUS&lt;n&gt;:CAN:TRIGger
        &lt;condition&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_can_trigger.htm#_sbus_n_can_trigger_query" title="Query Syntax">:SBUS&lt;n&gt;:CAN:TRIGger?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;condition&gt; ::= {SOF | DATA | ERRor |
        IDData | IDEither | IDRemote | ALLerrors | OVERload |
        ACKerror}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_can_trigger_pattern_data.htm#_sbus_n_can_trigger_pattern_data_command" title="Command Syntax">:SBUS&lt;n&gt;:CAN:TRIGger:PATTern:DATA
        &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_can_trigger_pattern_data.htm#_sbus_n_can_trigger_pattern_data_query" title="Query Syntax">:SBUS&lt;n&gt;:CAN:TRIGger:PATTern:DATA?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;string&gt; ::= "nn...n" where n ::= {0 | 1
        | X | $}</code></strong></p><p><strong class="userinput"><code>&lt;string ::= "0xnn...n"
        where n ::= {0,..,9 | A,..,F | X | $}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_can_trigger_pattern_data_length.htm#_sbus_n_can_trigger_pattern_data_length_command" title="Command Syntax">:SBUS&lt;n&gt;:CAN:TRIGger:PATTern:DATA:LENGth
        &lt;length&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_can_trigger_pattern_data_length.htm#_sbus_n_can_trigger_pattern_data_length_query" title="Query Syntax">:SBUS&lt;n&gt;:CAN:TRIGger:PATTern:DATA:LENGth?</a></code></strong></td><td><strong class="userinput"><code>&lt;length&gt; ::= integer from 1 to 8 in NR1
        format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_can_trigger_pattern_id.htm#_sbus_n_can_trigger_pattern_id_command" title="Command Syntax">:SBUS&lt;n&gt;:CAN:TRIGger:PATTern:ID
        &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_can_trigger_pattern_id.htm#_sbus_n_can_trigger_pattern_id_query" title="Query Syntax">:SBUS&lt;n&gt;:CAN:TRIGger:PATTern:ID?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;string&gt; ::= "nn...n" where n ::= {0 | 1
        | X | $}</code></strong></p><p><strong class="userinput"><code>&lt;string ::= "0xnn...n"
        where n ::= {0,..,9 | A,..,F | X | $}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_can_trigger_pattern_id_mode.htm#_sbus_n_can_trigger_pattern_id_mode_command" title="Command Syntax">:SBUS&lt;n&gt;:CAN:TRIGger:PATTern:ID:MODE
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_can_trigger_pattern_id_mode.htm#_sbus_n_can_trigger_pattern_id_mode_query" title="Query Syntax">:SBUS&lt;n&gt;:CAN:TRIGger:PATTern:ID:MODE?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {STANdard |
        EXTended}</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Sbus_IIC_Commands_Summary"></a><div class="table"><a name="d0e6770"></a><p class="title"><b>:SBUS&lt;n&gt;:IIC Commands Summary:</b></p><div class="table-contents"><table summary=":SBUS<n&gt;:IIC Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_sbus_n_iic_asize.htm#_sbus_n_iic_asize_command" title="Command Syntax">:SBUS&lt;n&gt;:IIC:ASIZe
        &lt;size&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_iic_asize.htm#_sbus_n_iic_asize_query" title="Query Syntax">:SBUS&lt;n&gt;:IIC:ASIZe?</a></code></strong></td><td><strong class="userinput"><code>&lt;size&gt; ::= {BIT7 | BIT8}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_iic_source_clock.htm#_sbus_n_iic_source_clock_command" title="Command Syntax">:SBUS&lt;n&gt;:IIC[:SOURce]:CLOCk
        &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_iic_source_clock.htm#_sbus_n_iic_source_clock_query" title="Query Syntax">:SBUS&lt;n&gt;:IIC[:SOURce]:CLOCk?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        EXTernal} for DSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | DIGital&lt;d&gt; } for MSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt;
        ::= 0 to (# digital channels - 1) in NR1
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_iic_source_data.htm#_sbus_n_iic_source_data_command" title="Command Syntax">:SBUS&lt;n&gt;:IIC[:SOURce]:DATA
        &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_iic_source_data.htm#_sbus_n_iic_source_data_query" title="Query Syntax">:SBUS&lt;n&gt;:IIC[:SOURce]:DATA?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        EXTernal} for DSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | DIGital&lt;d&gt; } for MSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt;
        ::= 0 to (# digital channels - 1) in NR1
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_iic_trigger_pattern_address.htm#_sbus_n_iic_trigger_pattern_address_command" title="Command Syntax">:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:ADDRess
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_iic_trigger_pattern_address.htm#_sbus_n_iic_trigger_pattern_address_query" title="Query Syntax">:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:ADDRess?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= integer or
        &lt;string&gt;</code></strong></p><p><strong class="userinput"><code>&lt;string&gt; ::=
        "0xnn" n ::= {0,..,9 | A,..,F}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_iic_trigger_pattern_data.htm#_sbus_n_iic_trigger_pattern_data_command" title="Command Syntax">:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:DATA
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_iic_trigger_pattern_data.htm#_sbus_n_iic_trigger_pattern_data_query" title="Query Syntax">:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:DATA?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= integer or
        &lt;string&gt;</code></strong></p><p><strong class="userinput"><code>&lt;string&gt; ::=
        "0xnn" n ::= {0,..,9 | A,..,F}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_iic_trigger_pattern_data2.htm#_sbus_n_iic_trigger_pattern_data2_command" title="Command Syntax">:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:DATa2
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_iic_trigger_pattern_data2.htm#_sbus_n_iic_trigger_pattern_data2_query" title="Query Syntax">:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:DATa2?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= integer or
        &lt;string&gt;</code></strong></p><p><strong class="userinput"><code>&lt;string&gt; ::=
        "0xnn" n ::= {0,..,9 | A,..,F}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_iic_trigger_qualifier.htm#_sbus_n_iic_trigger_qualifier_command" title="Command Syntax">:SBUS&lt;n&gt;:IIC:TRIGger:QUALifier
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_iic_trigger_qualifier.htm#_sbus_n_iic_trigger_qualifier_query" title="Query Syntax">:SBUS&lt;n&gt;:IIC:TRIGger:QUALifier?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {EQUal | NOTequal | LESSthan |
        GREaterthan}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_iic_trigger_type.htm#_sbus_n_iic_trigger_type_command" title="Command Syntax">:SBUS&lt;n&gt;:IIC:TRIGger[:TYPE]
        &lt;type&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_iic_trigger_type.htm#_sbus_n_iic_trigger_type_query" title="Query Syntax">:SBUS&lt;n&gt;:IIC:TRIGger[:TYPE]?</a></code></strong></td><td><strong class="userinput"><code>&lt;type&gt; ::= {STARt | STOP | READ7 | READEprom |
        WRITe7 | WRITe10 | NACKnowledge | ANACk | R7Data2 | W7Data2 |
        RESTart}</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Sbus_LIN_Commands_Summary"></a><div class="table"><a name="d0e6915"></a><p class="title"><b>:SBUS&lt;n&gt;:LIN Commands Summary:</b></p><div class="table-contents"><table summary=":SBUS<n&gt;:LIN Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_sbus_n_lin_parity.htm#_sbus_n_lin_parity_command" title="Command Syntax">:SBUS&lt;n&gt;:LIN:PARity {{0 |
        OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_lin_parity.htm#_sbus_n_lin_parity_query" title="Query Syntax">:SBUS&lt;n&gt;:LIN:PARity?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_lin_samplepoint.htm#_sbus_n_lin_samplepoint_command" title="Command Syntax">:SBUS&lt;n&gt;:LIN:SAMPlepoint
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_lin_samplepoint.htm#_sbus_n_lin_samplepoint_query" title="Query Syntax">:SBUS&lt;n&gt;:LIN:SAMPlepoint?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {60 | 62.5 | 68 | 70 | 75 | 80 |
        87.5} in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_lin_signal_baudrate.htm#_sbus_n_lin_signal_baudrate_command" title="Command Syntax">:SBUS&lt;n&gt;:LIN:SIGNal:BAUDrate
        &lt;baudrate&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_lin_signal_baudrate.htm#_sbus_n_lin_signal_baudrate_query" title="Query Syntax">:SBUS&lt;n&gt;:LIN:SIGNal:BAUDrate?</a></code></strong></td><td><strong class="userinput"><code>&lt;baudrate&gt; ::= integer from 2400 to 625000 in
        100 b/s increments</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_lin_source.htm#_sbus_n_lin_source_command" title="Command Syntax">:SBUS&lt;n&gt;:LIN:SOURce
        &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_lin_source.htm#_sbus_n_lin_source_query" title="Query Syntax">:SBUS&lt;n&gt;:LIN:SOURce?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        EXTernal} for DSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | DIGital&lt;d&gt;} for MSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt;
        ::= 0 to (# digital channels - 1) in NR1
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_lin_standard.htm#_sbus_n_lin_standard_command" title="Command Syntax">:SBUS&lt;n&gt;:LIN:STANdard
        &lt;std&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_lin_standard.htm#_sbus_n_lin_standard_query" title="Query Syntax">:SBUS&lt;n&gt;:LIN:STANdard?</a></code></strong></td><td><strong class="userinput"><code>&lt;std&gt; ::= {LIN13 | LIN20}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_lin_syncbreak.htm#_sbus_n_lin_syncbreak_command" title="Command Syntax">:SBUS&lt;n&gt;:LIN:SYNCbreak
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_lin_syncbreak.htm#_sbus_n_lin_syncbreak_query" title="Query Syntax">:SBUS&lt;n&gt;:LIN:SYNCbreak?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= integer = {11 | 12 |
        13}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_lin_trigger.htm#_sbus_n_lin_trigger_command" title="Command Syntax">:SBUS&lt;n&gt;:LIN:TRIGger
        &lt;condition&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_lin_trigger.htm#_sbus_n_lin_trigger_query" title="Query Syntax">:SBUS&lt;n&gt;:LIN:TRIGger?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;condition&gt; ::= {SYNCbreak | ID |
        DATA}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_lin_trigger_id.htm#_sbus_n_lin_trigger_id_command" title="Command Syntax">:SBUS&lt;n&gt;:LIN:TRIGger:ID
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_lin_trigger_id.htm#_sbus_n_lin_trigger_id_query" title="Query Syntax">:SBUS&lt;n&gt;:LIN:TRIGger:ID?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= 7-bit integer in decimal,
        &lt;nondecimal&gt;, or &lt;string&gt; from 0-63 or
        0x00-0x3f</code></strong></p><p><strong class="userinput"><code>&lt;nondecimal&gt; ::=
        #Hnn where n ::= {0,..,9 | A,..,F} for
        hexadecimal</code></strong></p><p><strong class="userinput"><code>&lt;nondecimal&gt; ::=
        #Bnn...n where n ::= {0 | 1} for
        binary</code></strong></p><p><strong class="userinput"><code>&lt;string&gt; ::= "0xnn"
        where n ::= {0,..,9 | A,..,F} for
        hexadecimal</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_lin_trigger_pattern_data.htm#_sbus_n_lin_trigger_pattern_data_command" title="Command Syntax">:SBUS&lt;n&gt;:LIN:TRIGger:PATTern:DATA
        &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_lin_trigger_pattern_data.htm#_sbus_n_lin_trigger_pattern_data_query" title="Query Syntax">:SBUS&lt;n&gt;:LIN:TRIGger:PATTern:DATA?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;string&gt; ::= "n" where n ::= 32-bit
        integer in unsigned decimal when &lt;base&gt; =
        DECimal</code></strong></p><p><strong class="userinput"><code>&lt;string&gt; ::= "nn...n"
        where n ::= {0 | 1 | X | $} when &lt;base&gt; =
        BINary</code></strong></p><p><strong class="userinput"><code>&lt;string&gt; ::=
        "0xnn...n" where n ::= {0,..,9 | A,..,F | X | $} when &lt;base&gt; =
        HEX</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_lin_trigger_pattern_data_length.htm#_sbus_n_lin_trigger_pattern_data_length_command" title="Command Syntax">:SBUS&lt;n&gt;:LIN:TRIGger:PATTern:DATA:LENGth
        &lt;length&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_lin_trigger_pattern_data_length.htm#_sbus_n_lin_trigger_pattern_data_length_query" title="Query Syntax">:SBUS&lt;n&gt;:LIN:TRIGger:PATTern:DATA:LENGth?</a></code></strong></td><td><strong class="userinput"><code>&lt;length&gt; ::= integer from 1 to 8 in NR1
        format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_lin_trigger_pattern_format.htm#_sbus_n_lin_trigger_pattern_format_command" title="Command Syntax">:SBUS&lt;n&gt;:LIN:TRIGger:PATTern:FORMat
        &lt;base&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_lin_trigger_pattern_format.htm#_sbus_n_lin_trigger_pattern_format_query" title="Query Syntax">:SBUS&lt;n&gt;:LIN:TRIGger:PATTern:FORMat?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;base&gt; ::= {BINary | HEX |
        DECimal}</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"><a name="Sbus_SPI_Commands_Summary"></a><div class="table"><a name="d0e7093"></a><p class="title"><b>:SBUS&lt;n&gt;:SPI Commands Summary:</b></p><div class="table-contents"><table summary=":SBUS<n&gt;:SPI Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_bitorder.htm#_sbus_n_spi_bitorder_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:BITorder &lt;order&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_bitorder.htm#_sbus_n_spi_bitorder_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:BITorder?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;order&gt; ::= {LSBFirst | MSBFirst}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_clock_slope.htm#_sbus_n_spi_clock_slope_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:CLOCk:SLOPe &lt;slope&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_clock_slope.htm#_sbus_n_spi_clock_slope_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:CLOCk:SLOPe?</a></code></strong></td><td><strong class="userinput"><code>&lt;slope&gt; ::= {NEGative | POSitive}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_clock_timeout.htm#_sbus_n_spi_clock_timeout_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:CLOCk:TIMeout &lt;time_value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_clock_timeout.htm#_sbus_n_spi_clock_timeout_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:CLOCk:TIMeout?</a></code></strong></td><td><strong class="userinput"><code>&lt;time_value&gt; ::= time in seconds in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_framing.htm#_sbus_n_spi_framing_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:FRAMing &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_framing.htm#_sbus_n_spi_framing_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:FRAMing?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {CHIPselect | {NCHipselect | NOTC} | TIMeout}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_source_clock.htm#_sbus_n_spi_source_clock_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:SOURce:CLOCk &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_source_clock.htm#_sbus_n_spi_source_clock_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:SOURce:CLOCk?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= {CHANnel&lt;n&gt; | EXTernal} for the DSO models</code></strong></p><p><strong class="userinput"><code>&lt;value&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt;} for the MSO models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_source_frame.htm#_sbus_n_spi_source_frame_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:SOURce:FRAMe &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_source_frame.htm#_sbus_n_spi_source_frame_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:SOURce:FRAMe?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= {CHANnel&lt;n&gt; | EXTernal} for the DSO models</code></strong></p><p><strong class="userinput"><code>&lt;value&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt;} for the MSO models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_source_miso.htm#_sbus_n_spi_source_miso_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:SOURce:MISO &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_source_miso.htm#_sbus_n_spi_source_miso_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:SOURce:MISO?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= {CHANnel&lt;n&gt; | EXTernal} for the DSO models</code></strong></p><p><strong class="userinput"><code>&lt;value&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt;} for the MSO models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_source_mosi.htm#_sbus_n_spi_source_mosi_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:SOURce:MOSI &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_source_mosi.htm#_sbus_n_spi_source_mosi_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:SOURce:MOSI?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= {CHANnel&lt;n&gt; | EXTernal} for the DSO models</code></strong></p><p><strong class="userinput"><code>&lt;value&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt;} for the MSO models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_trigger_pattern_miso_data.htm#_sbus_n_spi_trigger_pattern_miso_data_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:DATA &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_trigger_pattern_miso_data.htm#_sbus_n_spi_trigger_pattern_miso_data_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:DATA?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;string&gt; ::= "nn...n" where n ::= {0 | 1 | X | $}</code></strong></p><p><strong class="userinput"><code>&lt;string ::= "0xnn...n" where n ::= {0,..,9 | A,..,F | X | $}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_trigger_pattern_miso_width.htm#_sbus_n_spi_trigger_pattern_miso_width_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:WIDTh &lt;width&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_trigger_pattern_miso_width.htm#_sbus_n_spi_trigger_pattern_miso_width_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:WIDTh?</a></code></strong></td><td><strong class="userinput"><code>&lt;width&gt; ::= integer from 4 to 64 in NR1 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_trigger_pattern_mosi_data.htm#_sbus_n_spi_trigger_pattern_mosi_data_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MOSI:DATA &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_trigger_pattern_mosi_data.htm#_sbus_n_spi_trigger_pattern_mosi_data_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MOSI:DATA?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;string&gt; ::= "nn...n" where n ::= {0 | 1 | X | $}</code></strong></p><p><strong class="userinput"><code>&lt;string ::= "0xnn...n" where n ::= {0,..,9 | A,..,F | X | $}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_trigger_pattern_mosi_width.htm#_sbus_n_spi_trigger_pattern_mosi_width_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MOSI:WIDTh &lt;width&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_trigger_pattern_mosi_width.htm#_sbus_n_spi_trigger_pattern_mosi_width_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MOSI:WIDTh?</a></code></strong></td><td><strong class="userinput"><code>&lt;width&gt; ::= integer from 4 to 64 in NR1 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_trigger_type.htm#_sbus_n_spi_trigger_type_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:TRIGger:TYPE &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_trigger_type.htm#_sbus_n_spi_trigger_type_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:TRIGger:TYPE?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {MOSI | MISO}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_width.htm#_sbus_n_spi_width_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:WIDTh &lt;word_width&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_width.htm#_sbus_n_spi_width_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:WIDTh?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;word_width&gt; ::= integer 4-16 in NR1 format</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"><a name="Sbus_UART_Commands_Summary"></a><div class="table"><a name="d0e7328"></a><p class="title"><b>:SBUS&lt;n&gt;:UART Commands Summary:</b></p><div class="table-contents"><table summary=":SBUS<n&gt;:UART Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_sbus_n_uart_base.htm#_sbus_n_uart_base_command" title="Command Syntax">:SBUS&lt;n&gt;:UART:BASE
        &lt;base&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_uart_base.htm#_sbus_n_uart_base_query" title="Query Syntax">:SBUS&lt;n&gt;:UART:BASE?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;base&gt; ::= {ASCii | BINary |
        HEX}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_uart_baudrate.htm#_sbus_n_uart_baudrate_command" title="Command Syntax">:SBUS&lt;n&gt;:UART:BAUDrate
        &lt;baudrate&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_uart_baudrate.htm#_sbus_n_uart_baudrate_query" title="Query Syntax">:SBUS&lt;n&gt;:UART:BAUDrate?</a></code></strong></td><td><strong class="userinput"><code>&lt;baudrate&gt; ::= integer from 100 to
        8000000</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_uart_bitorder.htm#_sbus_n_uart_bitorder_command" title="Command Syntax">:SBUS&lt;n&gt;:UART:BITorder
        &lt;bitorder&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_uart_bitorder.htm#_sbus_n_uart_bitorder_query" title="Query Syntax">:SBUS&lt;n&gt;:UART:BITorder?</a></code></strong></td><td><strong class="userinput"><code>&lt;bitorder&gt; ::= {LSBFirst |
        MSBFirst}</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_uart_count_error.htm#_sbus_n_uart_count_error_query" title="Query Syntax">:SBUS&lt;n&gt;:UART:COUNt:ERRor?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;frame_count&gt; ::= integer in NR1
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_uart_count_reset.htm#_sbus_n_uart_count_reset_command" title="Command Syntax">:SBUS&lt;n&gt;:UART:COUNt:RESet</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_uart_count_rxframes.htm#_sbus_n_uart_count_rxframes_query" title="Query Syntax">:SBUS&lt;n&gt;:UART:COUNt:RXFRames?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;frame_count&gt; ::= integer in NR1
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_uart_count_txframes.htm#_sbus_n_uart_count_txframes_query" title="Query Syntax">:SBUS&lt;n&gt;:UART:COUNt:TXFRames?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;frame_count&gt; ::= integer in NR1
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_uart_framing.htm#_sbus_n_uart_framing_command" title="Command Syntax">:SBUS&lt;n&gt;:UART:FRAMing
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_uart_framing.htm#_sbus_n_uart_framing_query" title="Query Syntax">:SBUS&lt;n&gt;:UART:FRAMing?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= {OFF | &lt;decimal&gt; |
        &lt;nondecimal&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;decimal&gt;
        ::= 8-bit integer from 0-255
        (0x00-0xff)</code></strong></p><p><strong class="userinput"><code>&lt;nondecimal&gt; ::=
        #Hnn where n ::= {0,..,9 | A,..,F} for
        hexadecimal</code></strong></p><p><strong class="userinput"><code>&lt;nondecimal&gt; ::=
        #Bnn...n where n ::= {0 | 1} for binary</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_uart_parity.htm#_sbus_n_uart_parity_command" title="Command Syntax">:SBUS&lt;n&gt;:UART:PARity
        &lt;parity&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_uart_parity.htm#_sbus_n_uart_parity_query" title="Query Syntax">:SBUS&lt;n&gt;:UART:PARity?</a></code></strong></td><td><strong class="userinput"><code>&lt;parity&gt; ::= {EVEN | ODD |
        NONE}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_uart_polarity.htm#_sbus_n_uart_polarity_command" title="Command Syntax">:SBUS&lt;n&gt;:UART:POLarity
        &lt;polarity&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_uart_polarity.htm#_sbus_n_uart_polarity_query" title="Query Syntax">:SBUS&lt;n&gt;:UART:POLarity?</a></code></strong></td><td><strong class="userinput"><code>&lt;polarity&gt; ::= {HIGH |
        LOW}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_uart_source_rx.htm#_sbus_n_uart_source_rx_command" title="Command Syntax">:SBUS&lt;n&gt;:UART:SOURce:RX
        &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_uart_source_rx.htm#_sbus_n_uart_source_rx_query" title="Query Syntax">:SBUS&lt;n&gt;:UART:SOURce:RX?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        EXTernal} for DSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | DIGital&lt;d&gt;} for MSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt;
        ::= 0 to (# digital channels - 1) in NR1
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_uart_source_tx.htm#_sbus_n_uart_source_tx_command" title="Command Syntax">:SBUS&lt;n&gt;:UART:SOURce:TX
        &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_uart_source_tx.htm#_sbus_n_uart_source_tx_query" title="Query Syntax">:SBUS&lt;n&gt;:UART:SOURce:TX?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        EXTernal} for DSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | DIGital&lt;d&gt;} for MSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt;
        ::= 0 to (# digital channels - 1) in NR1
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_uart_trigger_base.htm#_sbus_n_uart_trigger_base_command" title="Command Syntax">:SBUS&lt;n&gt;:UART:TRIGger:BASE
        &lt;base&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_uart_trigger_base.htm#_sbus_n_uart_trigger_base_query" title="Query Syntax">:SBUS&lt;n&gt;:UART:TRIGger:BASE?</a></code></strong></td><td><strong class="userinput"><code>&lt;base&gt; ::= {ASCii | HEX}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_uart_trigger_burst.htm#_sbus_n_uart_trigger_burst_command" title="Command Syntax">:SBUS&lt;n&gt;:UART:TRIGger:BURSt
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_uart_trigger_burst.htm#_sbus_n_uart_trigger_burst_query" title="Query Syntax">:SBUS&lt;n&gt;:UART:TRIGger:BURSt?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {OFF | 1 to 4096 in NR1
        format}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_uart_trigger_data.htm#_sbus_n_uart_trigger_data_command" title="Command Syntax">:SBUS&lt;n&gt;:UART:TRIGger:DATA
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_uart_trigger_data.htm#_sbus_n_uart_trigger_data_query" title="Query Syntax">:SBUS&lt;n&gt;:UART:TRIGger:DATA?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= 8-bit integer from 0-255
        (0x00-0xff) in decimal, &lt;hexadecimal&gt;, &lt;binary&gt;, or
        &lt;quoted_string&gt;
        format</code></strong></p><p><strong class="userinput"><code>&lt;hexadecimal&gt; ::= #Hnn
        where n ::= {0,..,9 | A,..,F} for
        hexadecimal</code></strong></p><p><strong class="userinput"><code>&lt;binary&gt; ::=
        #Bnn...n where n ::= {0 | 1} for
        binary</code></strong></p><p><strong class="userinput"><code>&lt;quoted_string&gt; ::=
        any of the 128 valid 7-bit ASCII characters (or standard
        abbreviations)</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_uart_trigger_idle.htm#_sbus_n_uart_trigger_idle_command" title="Command Syntax">:SBUS&lt;n&gt;:UART:TRIGger:IDLE
        &lt;time_value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_uart_trigger_idle.htm#_sbus_n_uart_trigger_idle_query" title="Query Syntax">:SBUS&lt;n&gt;:UART:TRIGger:IDLE?</a></code></strong></td><td><strong class="userinput"><code>&lt;time_value&gt; ::= time from 1&nbsp;us to
        10&nbsp;s in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_uart_trigger_qualifier.htm#_sbus_n_uart_trigger_qualifier_command" title="Command Syntax">:SBUS&lt;n&gt;:UART:TRIGger:QUALifier
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_uart_trigger_qualifier.htm#_sbus_n_uart_trigger_qualifier_query" title="Query Syntax">:SBUS&lt;n&gt;:UART:TRIGger:QUALifier?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {EQUal | NOTequal | GREaterthan |
        LESSthan}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_uart_trigger_type.htm#_sbus_n_uart_trigger_type_command" title="Command Syntax">:SBUS&lt;n&gt;:UART:TRIGger:TYPE
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_uart_trigger_type.htm#_sbus_n_uart_trigger_type_query" title="Query Syntax">:SBUS&lt;n&gt;:UART:TRIGger:TYPE?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {RSTArt | RSTOp | RDATa | RD1 |
        RD0 | RDX | PARityerror | TSTArt | TSTOp | TDATa | TD1 | TD0 |
        TDX}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_uart_width.htm#_sbus_n_uart_width_command" title="Command Syntax">:SBUS&lt;n&gt;:UART:WIDTh
        &lt;width&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_uart_width.htm#_sbus_n_uart_width_query" title="Query Syntax">:SBUS&lt;n&gt;:UART:WIDTh?</a></code></strong></td><td><strong class="userinput"><code>&lt;width&gt; ::= {5 | 6 | 7 | 8 |
        9}</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Search_General_Commands_Summary"></a><div class="table"><a name="d0e7613"></a><p class="title"><b>General :SEARch Commands Summary:</b></p><div class="table-contents"><table summary="General :SEARch Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_search_count.htm#_search_count_query" title="Query Syntax">:SEARch:COUNt?</a></code></strong></td><td><strong class="userinput"><code>&lt;count&gt; ::= an integer count value</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_mode.htm#_search_mode_command" title="Command Syntax">:SEARch:MODE &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_mode.htm#_search_mode_query" title="Query Syntax">:SEARch:MODE?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {SERial1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_state.htm#_search_state_command" title="Command Syntax">:SEARch:STATe &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_state.htm#_search_state_query" title="Query Syntax">:SEARch:STATe?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {{0 | OFF} | {1 | ON}}</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Search_Serial_CAN_Commands_Summary"></a><div class="table"><a name="d0e7665"></a><p class="title"><b>:SEARch:SERial:CAN Commands Summary:</b></p><div class="table-contents"><table summary=":SEARch:SERial:CAN Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_search_serial_can_mode.htm#_search_serial_can_mode_command" title="Command Syntax">:SEARch:SERial:CAN:MODE
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_can_mode.htm#_search_serial_can_mode_query" title="Query Syntax">:SEARch:SERial:CAN:MODE?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {DATA | IDData | IDEither |
        IDRemote | ALLerrors | OVERload | ERRor}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_can_pattern_data.htm#_search_serial_can_pattern_data_command" title="Command Syntax">:SEARch:SERial:CAN:PATTern:DATA
        &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_can_pattern_data.htm#_search_serial_can_pattern_data_query" title="Query Syntax">:SEARch:SERial:CAN:PATTern:DATA?</a></code></strong></td><td><strong class="userinput"><code>&lt;string&gt; ::= "0xnn...n" where n ::= {0,..,9 |
        A,..,F | X} for hexadecimal</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_can_pattern_data_length.htm#_search_serial_can_pattern_data_length_command" title="Command Syntax">:SEARch:SERial:CAN:PATTern:DATA:LENGth
        &lt;length&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_can_pattern_data_length.htm#_search_serial_can_pattern_data_length_query" title="Query Syntax">:SEARch:SERial:CAN:PATTern:DATA:LENGth?</a></code></strong></td><td><strong class="userinput"><code>&lt;length&gt; ::= integer from 1 to 8 in NR1
        format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_can_pattern_id.htm#_search_serial_can_pattern_id_command" title="Command Syntax">:SEARch:SERial:CAN:PATTern:ID
        &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_can_pattern_id.htm#_search_serial_can_pattern_id_query" title="Query Syntax">:SEARch:SERial:CAN:PATTern:ID?</a></code></strong></td><td><strong class="userinput"><code>&lt;string&gt; ::= "0xnn...n" where n ::= {0,..,9 |
        A,..,F | X} for hexadecimal</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_can_pattern_id_mode.htm#_search_serial_can_pattern_id_mode_command" title="Command Syntax">:SEARch:SERial:CAN:PATTern:ID:MODE
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_can_pattern_id_mode.htm#_search_serial_can_pattern_id_mode_query" title="Query Syntax">:SEARch:SERial:CAN:PATTern:ID:MODE?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {STANdard |
        EXTended}</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Search_Serial_IIC_Commands_Summary"></a><div class="table"><a name="d0e7742"></a><p class="title"><b>:SEARch:SERial:IIC Commands Summary:</b></p><div class="table-contents"><table summary=":SEARch:SERial:IIC Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_search_serial_iic_mode.htm#_search_serial_iic_mode_command" title="Command Syntax">:SEARch:SERial:IIC:MODE
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_iic_mode.htm#_search_serial_iic_mode_query" title="Query Syntax">:SEARch:SERial:IIC:MODE?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= { READ7 | WRITE7 | NACKnowledge |
        ANACk | R7Data2 | W7Data2 | RESTart | READEprom}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_iic_pattern_address.htm#_search_serial_iic_pattern_address_command" title="Command Syntax">:SEARch:SERial:IIC:PATTern:ADDRess
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_iic_pattern_address.htm#_search_serial_iic_pattern_address_query" title="Query Syntax">:SEARch:SERial:IIC:PATTern:ADDRess?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= integer or
        &lt;string&gt;</code></strong></p><p><strong class="userinput"><code>&lt;string&gt; ::=
        "0xnn" n ::= {0,..,9 | A,..,F}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_iic_pattern_data.htm#_search_serial_iic_pattern_data_command" title="Command Syntax">:SEARch:SERial:IIC:PATTern:DATA
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_iic_pattern_data.htm#_search_serial_iic_pattern_data_query" title="Query Syntax">:SEARch:SERial:IIC:PATTern:DATA?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= integer or
        &lt;string&gt;</code></strong></p><p><strong class="userinput"><code>&lt;string&gt; ::=
        "0xnn" n ::= {0,..,9 | A,..,F}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_iic_pattern_data2.htm#_search_serial_iic_pattern_data2_command" title="Command Syntax">:SEARch:SERial:IIC:PATTern:DATA2
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_iic_pattern_data2.htm#_search_serial_iic_pattern_data2_query" title="Query Syntax">:SEARch:SERial:IIC:PATTern:DATA2?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= integer or
        &lt;string&gt;</code></strong></p><p><strong class="userinput"><code>&lt;string&gt; ::=
        "0xnn" n ::= {0,..,9 | A,..,F}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_iic_qualifier.htm#_search_serial_iic_qualifier_command" title="Command Syntax">:SEARch:SERial:IIC:QUALifier
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_iic_qualifier.htm#_search_serial_iic_qualifier_query" title="Query Syntax">:SEARch:SERial:IIC:QUALifier?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {EQUal | NOTequal | LESSthan |
        GREaterthan}</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Search_Serial_LIN_Commands_Summary"></a><div class="table"><a name="d0e7831"></a><p class="title"><b>:SEARch:SERial:LIN Commands Summary:</b></p><div class="table-contents"><table summary=":SEARch:SERial:LIN Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_search_serial_lin_id.htm#_search_serial_lin_id_command" title="Command Syntax">:SEARch:SERial:LIN:ID
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_lin_id.htm#_search_serial_lin_id_query" title="Query Syntax">:SEARch:SERial:LIN:ID?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= 7-bit integer in decimal,
        &lt;nondecimal&gt;, or &lt;string&gt; from 0-63 or 0x00-0x3f (with
        Option AMS)</code></strong></p><p><strong class="userinput"><code>&lt;nondecimal&gt; ::=
        #Hnn where n ::= {0,..,9 | A,..,F} for
        hexadecimal</code></strong></p><p><strong class="userinput"><code>&lt;nondecimal&gt; ::=
        #Bnn...n where n ::= {0 | 1} for
        binary</code></strong></p><p><strong class="userinput"><code>&lt;string&gt; ::= "0xnn"
        where n ::= {0,..,9 | A,..,F} for
        hexadecimal</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_lin_mode.htm#_search_serial_lin_mode_command" title="Command Syntax">:SEARch:SERial:LIN:MODE
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_lin_mode.htm#_search_serial_lin_mode_query" title="Query Syntax">:SEARch:SERial:LIN:MODE?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {ID | DATA |
        ERRor}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_lin_pattern_data.htm#_search_serial_lin_pattern_data_command" title="Command Syntax">:SEARch:SERial:LIN:PATTern:DATA
        &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_lin_pattern_data.htm#_search_serial_lin_pattern_data_query" title="Query Syntax">:SEARch:SERial:LIN:PATTern:DATA?</a></code></strong></td><td><p><strong class="userinput"><code>When :SEARch:SERial:LIN:PATTern:FORMat
        DECimal, &lt;string&gt; ::= "n" where n ::= 32-bit integer in unsigned
        decimal, returns "$" if data has any don't
        cares</code></strong></p><p><strong class="userinput"><code>When
        :SEARch:SERial:LIN:PATTern:FORMat HEX, &lt;string&gt; ::= "0xnn...n"
        where n ::= {0,..,9 | A,..,F | X }</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_lin_pattern_data_length.htm#_search_serial_lin_pattern_data_length_command" title="Command Syntax">:SEARch:SERial:LIN:PATTern:DATA:LENGth
        &lt;length&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_lin_pattern_data_length.htm#_search_serial_lin_pattern_data_length_query" title="Query Syntax">:SEARch:SERial:LIN:PATTern:DATA:LENGth?</a></code></strong></td><td><strong class="userinput"><code>&lt;length&gt; ::= integer from 1 to 8 in NR1
        format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_lin_pattern_format.htm#_search_serial_lin_pattern_format_command" title="Command Syntax">:SEARch:SERial:LIN:PATTern:FORMat
        &lt;base&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_lin_pattern_format.htm#_search_serial_lin_pattern_format_query" title="Query Syntax">:SEARch:SERial:LIN:PATTern:FORMat?</a></code></strong></td><td><strong class="userinput"><code>&lt;base&gt; ::= {HEX | DECimal}</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Search_Serial_SPI_Commands_Summary"></a><div class="table"><a name="d0e7922"></a><p class="title"><b>:SEARch:SERial:SPI Commands Summary:</b></p><div class="table-contents"><table summary=":SEARch:SERial:SPI Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_search_serial_spi_mode.htm#_search_serial_spi_mode_command" title="Command Syntax">:SEARch:SERial:SPI:MODE
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_spi_mode.htm#_search_serial_spi_mode_query" title="Query Syntax">:SEARch:SERial:SPI:MODE?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {MOSI | MISO}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_spi_pattern_data.htm#_search_serial_spi_pattern_data_command" title="Command Syntax">:SEARch:SERial:SPI:PATTern:DATA
        &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_spi_pattern_data.htm#_search_serial_spi_pattern_data_query" title="Query Syntax">:SEARch:SERial:SPI:PATTern:DATA?</a></code></strong></td><td><strong class="userinput"><code>&lt;string&gt; ::= "0xnn...n" where n ::= {0,..,9 |
        A,..,F | X}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_spi_pattern_width.htm#_search_serial_spi_pattern_width_command" title="Command Syntax">:SEARch:SERial:SPI:PATTern:WIDTh
        &lt;width&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_spi_pattern_width.htm#_search_serial_spi_pattern_width_query" title="Query Syntax">:SEARch:SERial:SPI:PATTern:WIDTh?</a></code></strong></td><td><strong class="userinput"><code>&lt;width&gt; ::= integer from 1 to 10
        </code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Search_Serial_UART_Commands_Summary"></a><div class="table"><a name="d0e7975"></a><p class="title"><b>:SEARch:SERial:UART Commands Summary:</b></p><div class="table-contents"><table summary=":SEARch:SERial:UART Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_search_serial_uart_data.htm#_search_serial_uart_data_command" title="Command Syntax">:SEARch:SERial:UART:DATA
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_uart_data.htm#_search_serial_uart_data_query" title="Query Syntax">:SEARch:SERial:UART:DATA?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= 8-bit integer from 0-255
        (0x00-0xff) in decimal, &lt;hexadecimal&gt;, &lt;binary&gt;, or
        &lt;quoted_string&gt;
        format</code></strong></p><p><strong class="userinput"><code>&lt;hexadecimal&gt; ::= #Hnn
        where n ::= {0,..,9| A,..,F} for
        hexadecimal</code></strong></p><p><strong class="userinput"><code>&lt;binary&gt; ::=
        #Bnn...n where n ::= {0 | 1} for
        binary</code></strong></p><p><strong class="userinput"><code>&lt;quoted_string&gt; ::=
        any of the 128 valid 7-bit ASCII characters (or standard
        abbreviations)</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_uart_mode.htm#_search_serial_uart_mode_command" title="Command Syntax">:SEARch:SERial:UART:MODE
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_uart_mode.htm#_search_serial_uart_mode_query" title="Query Syntax">:SEARch:SERial:UART:MODE?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {RDATa | RD1 | RD0 | RDX | TDATa |
        TD1 | TD0 | TDX | PARityerror | AERRor}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_uart_qualifier.htm#_search_serial_uart_qualifier_command" title="Command Syntax">:SEARch:SERial:UART:QUALifier
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_uart_qualifier.htm#_search_serial_uart_qualifier_query" title="Query Syntax">:SEARch:SERial:UART:QUALifier?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {EQUal | NOTequal | GREaterthan |
        LESSthan}</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="System_Commands_Summary"></a><div class="table"><a name="d0e8038"></a><p class="title"><b>:SYSTem Commands Summary:</b></p><div class="table-contents"><table summary=":SYSTem Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_system_date.htm#_system_date_command" title="Command Syntax">:SYSTem:DATE &lt;date&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_system_date.htm#_system_date_query" title="Query Syntax">:SYSTem:DATE?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;date&gt; ::= &lt;year&gt;,&lt;month&gt;,&lt;day&gt;</code></strong></p><p><strong class="userinput"><code>&lt;year&gt; ::= 4-digit year in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;month&gt; ::= {1,..,12 | JANuary | FEBruary | MARch | APRil | MAY | JUNe | JULy | AUGust | SEPtember | OCTober | NOVember | DECember}</code></strong></p><p><strong class="userinput"><code>&lt;day&gt; ::= {1,..31}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_system_dsp.htm#_system_dsp_command" title="Command Syntax">:SYSTem:DSP &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>&lt;string&gt; ::= up to 75 characters as a quoted ASCII string</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_system_error.htm#_system_error_query" title="Query Syntax">:SYSTem:ERRor?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;error&gt; ::= an integer error code</code></strong></p><p><strong class="userinput"><code>&lt;error string&gt; ::= quoted ASCII string.</code></strong></p><p><strong class="userinput"><code>See <a href="error_messages.htm" title="Error Messages">Error Messages</a>.</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_system_lock.htm#_system_lock_command" title="Command Syntax">:SYSTem:LOCK &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_system_lock.htm#_system_lock_query" title="Query Syntax">:SYSTem:LOCK?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {{1 | ON} | {0 | OFF}}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_system_menu.htm#_system_menu_command" title="Command Syntax">:SYSTem:MENU &lt;menu&gt;</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;menu&gt; ::= {MASK | MEASure | SEGMented | LISTer}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_system_preset.htm#_system_preset_command" title="Command Syntax">:SYSTem:PRESet</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>See <a href="_system_preset.htm" title=":SYSTem:PRESet">:SYSTem:PRESet</a></code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_system_protection_lock.htm#_system_protection_lock_command" title="Command Syntax">:SYSTem:PROTection:LOCK &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_system_protection_lock.htm#_system_protection_lock_query" title="Query Syntax">:SYSTem:PROTection:LOCK?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {{1 | ON} | {0 | OFF}}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_system_setup.htm#_system_setup_command" title="Command Syntax">:SYSTem:SETup &lt;setup_data&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_system_setup.htm#_system_setup_query" title="Query Syntax">:SYSTem:SETup?</a></code></strong></td><td><strong class="userinput"><code>&lt;setup_data&gt; ::= data in IEEE 488.2 # format.</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_system_time.htm#_system_time_command" title="Command Syntax">:SYSTem:TIME &lt;time&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_system_time.htm#_system_time_query" title="Query Syntax">:SYSTem:TIME?</a></code></strong></td><td><strong class="userinput"><code>&lt;time&gt; ::= hours,minutes,seconds in NR1 format</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Timebase_Commands_Summary"></a><div class="table"><a name="d0e8182"></a><p class="title"><b>:TIMebase Commands Summary:</b></p><div class="table-contents"><table summary=":TIMebase Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_timebase_mode.htm#_timebase_mode_command" title="Command Syntax">:TIMebase:MODE
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_timebase_mode.htm#_timebase_mode_query" title="Query Syntax">:TIMebase:MODE?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {MAIN | WINDow | XY |
        ROLL}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_timebase_position.htm#_timebase_position_command" title="Command Syntax">:TIMebase:POSition
        &lt;pos&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_timebase_position.htm#_timebase_position_query" title="Query Syntax">:TIMebase:POSition?</a></code></strong></td><td><strong class="userinput"><code>&lt;pos&gt; ::= time from the trigger event to the
        display reference point in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_timebase_range.htm#_timebase_range_command" title="Command Syntax">:TIMebase:RANGe
        &lt;range_value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_timebase_range.htm#_timebase_range_query" title="Query Syntax">:TIMebase:RANGe?</a></code></strong></td><td><strong class="userinput"><code>&lt;range_value&gt; ::= time for 10 div in seconds
        in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_timebase_reference.htm#_timebase_reference_command" title="Command Syntax">:TIMebase:REFerence {LEFT |
        CENTer | RIGHt}</a></code></strong></td><td><strong class="userinput"><code><a href="_timebase_reference.htm#_timebase_reference_query" title="Query Syntax">:TIMebase:REFerence?</a></code></strong></td><td><strong class="userinput"><code>&lt;return_value&gt; ::= {LEFT | CENTer |
        RIGHt}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_timebase_scale.htm#_timebase_scale_command" title="Command Syntax">:TIMebase:SCALe
        &lt;scale_value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_timebase_scale.htm#_timebase_scale_query" title="Query Syntax">:TIMebase:SCALe?</a></code></strong></td><td><strong class="userinput"><code>&lt;scale_value&gt; ::= time/div in seconds in NR3
        format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_timebase_vernier.htm#_timebase_vernier_command" title="Command Syntax">:TIMebase:VERNier {{0 | OFF} | {1
        | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_timebase_vernier.htm#_timebase_vernier_query" title="Query Syntax">:TIMebase:VERNier?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_timebase_window_position.htm#_timebase_window_position_command" title="Command Syntax">:TIMebase:WINDow:POSition
        &lt;pos&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_timebase_window_position.htm#_timebase_window_position_query" title="Query Syntax">:TIMebase:WINDow:POSition?</a></code></strong></td><td><strong class="userinput"><code>&lt;pos&gt; ::= time from the trigger event to the
        zoomed view reference point in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_timebase_window_range.htm#_timebase_window_range_command" title="Command Syntax">:TIMebase:WINDow:RANGe
        &lt;range_value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_timebase_window_range.htm#_timebase_window_range_query" title="Query Syntax">:TIMebase:WINDow:RANGe?</a></code></strong></td><td><strong class="userinput"><code>&lt;range value&gt; ::= range value in seconds in
        NR3 format for the zoomed window</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_timebase_window_scale.htm#_timebase_window_scale_command" title="Command Syntax">:TIMebase:WINDow:SCALe
        &lt;scale_value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_timebase_window_scale.htm#_timebase_window_scale_query" title="Query Syntax">:TIMebase:WINDow:SCALe?</a></code></strong></td><td><strong class="userinput"><code>&lt;scale_value&gt; ::= scale value in seconds in
        NR3 format for the zoomed window</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Trigger_General_Commands_Summary"></a><div class="table"><a name="d0e8307"></a><p class="title"><b>General :TRIGger Commands Summary:</b></p><div class="table-contents"><table summary="General :TRIGger Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_trigger_force.htm#_trigger_force_command" title="Command Syntax">:TRIGger:FORCe</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_hfreject.htm#_trigger_hfreject_command" title="Command Syntax">:TRIGger:HFReject {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_hfreject.htm#_trigger_hfreject_query" title="Query Syntax">:TRIGger:HFReject?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_holdoff.htm#_trigger_holdoff_command" title="Command Syntax">:TRIGger:HOLDoff &lt;holdoff_time&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_holdoff.htm#_trigger_holdoff_query" title="Query Syntax">:TRIGger:HOLDoff?</a></code></strong></td><td><strong class="userinput"><code>&lt;holdoff_time&gt; ::= 60 ns to 10 s in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_level_asetup.htm#_trigger_level_asetup_command" title="Command Syntax">:TRIGger:LEVel:ASETup</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_level_high.htm#_trigger_level_high_command" title="Command Syntax">:TRIGger:LEVel:HIGH &lt;level&gt;, &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_level_high.htm#_trigger_level_high_query" title="Query Syntax">:TRIGger:LEVel:HIGH? &lt;source&gt;</a></code></strong></td><td><p><strong class="userinput"><code>&lt;level&gt; ::= .75 x full-scale voltage from center screen in NR3 format.</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::= CHANnel&lt;n&gt;</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_level_low.htm#_trigger_level_low_command" title="Command Syntax">:TRIGger:LEVel:LOW &lt;level&gt;, &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_level_low.htm#_trigger_level_low_query" title="Query Syntax">:TRIGger:LEVel:LOW? &lt;source&gt;</a></code></strong></td><td><p><strong class="userinput"><code>&lt;level&gt; ::= .75 x full-scale voltage from center screen in NR3 format.</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::= CHANnel&lt;n&gt;</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_mode.htm#_trigger_mode_command" title="Command Syntax">:TRIGger:MODE &lt;mode&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_mode.htm#_trigger_mode_query" title="Query Syntax">:TRIGger:MODE?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;mode&gt; ::= {EDGE | GLITch | PATTern | TV}</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::= {&lt;mode&gt; | &lt;none&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;none&gt; ::= query returns "NONE" if the :TIMebase:MODE is ROLL or XY</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_nreject.htm#_trigger_nreject_command" title="Command Syntax">:TRIGger:NREJect {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_nreject.htm#_trigger_nreject_query" title="Query Syntax">:TRIGger:NREJect?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_sweep.htm#_trigger_sweep_command" title="Command Syntax">:TRIGger:SWEep &lt;sweep&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_sweep.htm#_trigger_sweep_query" title="Query Syntax">:TRIGger:SWEep?</a></code></strong></td><td><strong class="userinput"><code>&lt;sweep&gt; ::= {AUTO | NORMal}</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Trigger_Edge_Commands_Summary"></a><div class="table"><a name="d0e8451"></a><p class="title"><b>:TRIGger[:EDGE] Commands Summary:</b></p><div class="table-contents"><table summary=":TRIGger[:EDGE] Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_trigger_edge_coupling.htm#_trigger_edge_coupling_command" title="Command Syntax">:TRIGger[:EDGE]:COUPling {AC
        | DC | LFReject}</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_edge_coupling.htm#_trigger_edge_coupling_query" title="Query Syntax">:TRIGger[:EDGE]:COUPling?</a></code></strong></td><td><strong class="userinput"><code>{AC | DC | LFReject}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_edge_level.htm#_trigger_edge_level_command" title="Command Syntax">:TRIGger[:EDGE]:LEVel
        &lt;level&gt; [,&lt;source&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_edge_level.htm#_trigger_edge_level_query" title="Query Syntax">:TRIGger[:EDGE]:LEVel?
        [&lt;source&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>For internal triggers, &lt;level&gt; ::= .75 x
        full-scale voltage from center screen in NR3
        format.</code></strong></p><p><strong class="userinput"><code>For external triggers,
        &lt;level&gt; ::= ±(external range setting) in NR3
        format.</code></strong></p><p><strong class="userinput"><code>For digital channels (MSO
        models), &lt;level&gt; ::= ±8
        V.</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | EXTernal} for DSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | EXTernal } for MSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt;
        ::= 0 to (# digital channels - 1) in NR1
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_edge_reject.htm#_trigger_edge_reject_command" title="Command Syntax">:TRIGger[:EDGE]:REJect {OFF |
        LFReject | HFReject}</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_edge_reject.htm#_trigger_edge_reject_query" title="Query Syntax">:TRIGger[:EDGE]:REJect?</a></code></strong></td><td><strong class="userinput"><code>{OFF | LFReject | HFReject}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_edge_slope.htm#_trigger_edge_slope_command" title="Command Syntax">:TRIGger[:EDGE]:SLOPe
        &lt;polarity&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_edge_slope.htm#_trigger_edge_slope_query" title="Query Syntax">:TRIGger[:EDGE]:SLOPe?</a></code></strong></td><td><strong class="userinput"><code>&lt;polarity&gt; ::= {POSitive | NEGative | EITHer |
        ALTernate}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_edge_source.htm#_trigger_edge_source_command" title="Command Syntax">:TRIGger[:EDGE]:SOURce
        &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_edge_source.htm#_trigger_edge_source_query" title="Query Syntax">:TRIGger[:EDGE]:SOURce?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        EXTernal | LINE | WGEN} for the DSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | EXTernal | LINE | WGEN} for the
        MSO models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (#
        analog channels) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::= 0 to (#
        digital channels - 1) in NR1 format</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"><a name="Trigger_Glitch_Commands_Summary"></a><div class="table"><a name="d0e8557"></a><p class="title"><b>:TRIGger:GLITch Commands Summary:</b></p><div class="table-contents"><table summary=":TRIGger:GLITch Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_trigger_glitch_greaterthan.htm#_trigger_glitch_greaterthan_command" title="Command Syntax">:TRIGger:GLITch:GREaterthan
        &lt;greater_than_time&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_glitch_greaterthan.htm#_trigger_glitch_greaterthan_query" title="Query Syntax">:TRIGger:GLITch:GREaterthan?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;greater_than_time&gt; ::= floating-point
        number in NR3 format</code></strong></p><p><strong class="userinput"><code>[suffix] ::=
        {s | ms | us | ns | ps}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_glitch_lessthan.htm#_trigger_glitch_lessthan_command" title="Command Syntax">:TRIGger:GLITch:LESSthan
        &lt;less_than_time&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_glitch_lessthan.htm#_trigger_glitch_lessthan_query" title="Query Syntax">:TRIGger:GLITch:LESSthan?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;less_than_time&gt; ::= floating-point
        number in NR3 format</code></strong></p><p><strong class="userinput"><code>[suffix] ::=
        {s | ms | us | ns | ps}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_glitch_level.htm#_trigger_glitch_level_command" title="Command Syntax">:TRIGger:GLITch:LEVel
        &lt;level&gt; [&lt;source&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_glitch_level.htm#_trigger_glitch_level_query" title="Query Syntax">:TRIGger:GLITch:LEVel?</a></code></strong></td><td><p><strong class="userinput"><code>For internal triggers, &lt;level&gt; ::= .75 x
        full-scale voltage from center screen in NR3
        format.</code></strong></p><p><strong class="userinput"><code>For external triggers (DSO
        models), &lt;level&gt; ::= ±(external range setting) in NR3
        format.</code></strong></p><p><strong class="userinput"><code>For digital channels (MSO
        models), &lt;level&gt; ::= ±8
        V.</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | EXTernal} for DSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt; | DIGital&lt;d&gt;} for MSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt;
        ::= 0 to (# digital channels - 1) in NR1
        format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_glitch_polarity.htm#_trigger_glitch_polarity_command" title="Command Syntax">:TRIGger:GLITch:POLarity
        &lt;polarity&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_glitch_polarity.htm#_trigger_glitch_polarity_query" title="Query Syntax">:TRIGger:GLITch:POLarity?</a></code></strong></td><td><strong class="userinput"><code>&lt;polarity&gt; ::= {POSitive |
        NEGative}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_glitch_qualifier.htm#_trigger_glitch_qualifier_command" title="Command Syntax">:TRIGger:GLITch:QUALifier
        &lt;qualifier&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_glitch_qualifier.htm#_trigger_glitch_qualifier_query" title="Query Syntax">:TRIGger:GLITch:QUALifier?</a></code></strong></td><td><strong class="userinput"><code>&lt;qualifier&gt; ::= {GREaterthan | LESSthan |
        RANGe}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_glitch_range.htm#_trigger_glitch_range_command" title="Command Syntax">:TRIGger:GLITch:RANGe
        &lt;less_than_time&gt;[suffix],
        &lt;greater_than_time&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_glitch_range.htm#_trigger_glitch_range_query" title="Query Syntax">:TRIGger:GLITch:RANGe?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;less_than_time&gt; ::= 15&nbsp;ns to
        10&nbsp;seconds in NR3
        format</code></strong></p><p><strong class="userinput"><code>&lt;greater_than_time&gt;
        ::= 10&nbsp;ns to 9.99&nbsp;seconds in NR3
        format</code></strong></p><p><strong class="userinput"><code>[suffix] ::= {s | ms | us |
        ns | ps}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_glitch_source.htm#_trigger_glitch_source_command" title="Command Syntax">:TRIGger:GLITch:SOURce
        &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_glitch_source.htm#_trigger_glitch_source_query" title="Query Syntax">:TRIGger:GLITch:SOURce?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; |
        DIGital&lt;d&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1
        to (# analog channels) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::= 0 to (#
        digital channels - 1) in NR1 format</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"><a name="Trigger_Pattern_Commands_Summary"></a><div class="table"><a name="d0e8699"></a><p class="title"><b>:TRIGger:PATTern Commands Summary:</b></p><div class="table-contents"><table summary=":TRIGger:PATTern Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_trigger_pattern.htm#_trigger_pattern_command" title="Command Syntax">:TRIGger:PATTern
        &lt;string&gt;[,&lt;edge_source&gt;,&lt;edge&gt;]</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_pattern.htm#_trigger_pattern_query" title="Query Syntax">:TRIGger:PATTern?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;string&gt; ::= "nn...n" where n ::= {0 | 1
        | X | R | F} when &lt;base&gt; = ASCii &lt;string&gt; ::= "0xnn...n"
        where n ::= {0,..,9 | A,..,F | X | $} when &lt;base&gt; =
        HEX</code></strong></p><p><strong class="userinput"><code>&lt;edge_source&gt; ::=
        {CHANnel&lt;n&gt; | NONE} for DSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;edge_source&gt; ::=
        {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | NONE} for MSO
        models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog
        channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt;
        ::= 0 to (# digital channels - 1) in NR1
        format</code></strong></p><p><strong class="userinput"><code>&lt;edge&gt; ::= {POSitive |
        NEGative}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_pattern_format.htm#_trigger_pattern_format_command" title="Command Syntax">:TRIGger:PATTern:FORMat
        &lt;base&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_pattern_format.htm#_trigger_pattern_format_query" title="Query Syntax">:TRIGger:PATTern:FORMat?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;base&gt; ::= {ASCii |
        HEX}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_pattern_qualifier.htm#_trigger_pattern_qualifier_command" title="Command Syntax">:TRIGger:PATTern:QUALifier
        &lt;qualifier&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_pattern_qualifier.htm#_trigger_pattern_qualifier_query" title="Query Syntax">:TRIGger:PATTern:QUALifier?</a></code></strong></td><td><strong class="userinput"><code>&lt;qualifier&gt; ::= ENTered</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Trigger_TV_Commands_Summary"></a><div class="table"><a name="d0e8769"></a><p class="title"><b>:TRIGger:TV Commands Summary:</b></p><div class="table-contents"><table summary=":TRIGger:TV Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_trigger_tv_line.htm#_trigger_tv_line_command" title="Command Syntax">:TRIGger:TV:LINE &lt;line
        number&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_tv_line.htm#_trigger_tv_line_query" title="Query Syntax">:TRIGger:TV:LINE?</a></code></strong></td><td><strong class="userinput"><code>&lt;line number&gt; ::= integer in NR1
        format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_tv_mode.htm#_trigger_tv_mode_command" title="Command Syntax">:TRIGger:TV:MODE &lt;tv
        mode&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_tv_mode.htm#_trigger_tv_mode_query" title="Query Syntax">:TRIGger:TV:MODE?</a></code></strong></td><td><strong class="userinput"><code>&lt;tv mode&gt; ::= {FIEld1 | FIEld2 | AFIelds |
        ALINes | LFIeld1 | LFIeld2 | LALTernate}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_tv_polarity.htm#_trigger_tv_polarity_command" title="Command Syntax">:TRIGger:TV:POLarity
        &lt;polarity&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_tv_polarity.htm#_trigger_tv_polarity_query" title="Query Syntax">:TRIGger:TV:POLarity?</a></code></strong></td><td><strong class="userinput"><code>&lt;polarity&gt; ::= {POSitive |
        NEGative}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_tv_source.htm#_trigger_tv_source_command" title="Command Syntax">:TRIGger:TV:SOURce
        &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_tv_source.htm#_trigger_tv_source_query" title="Query Syntax">:TRIGger:TV:SOURce?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::=
        {CHANnel&lt;n&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1
        to (# analog channels) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_tv_standard.htm#_trigger_tv_standard_command" title="Command Syntax">:TRIGger:TV:STANdard
        &lt;standard&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_tv_standard.htm#_trigger_tv_standard_query" title="Query Syntax">:TRIGger:TV:STANdard?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;standard&gt; ::= {NTSC | PAL | PALM |
        SECam}</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"><a name="Waveform_Commands_Summary"></a><div class="table"><a name="d0e8851"></a><p class="title"><b>:WAVeform Commands Summary:</b></p><div class="table-contents"><table summary=":WAVeform Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_waveform_byteorder.htm#_waveform_byteorder_command" title="Command Syntax">:WAVeform:BYTeorder &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_waveform_byteorder.htm#_waveform_byteorder_query" title="Query Syntax">:WAVeform:BYTeorder?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {LSBFirst | MSBFirst}</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_waveform_count.htm#_waveform_count_query" title="Query Syntax">:WAVeform:COUNt?</a></code></strong></td><td><strong class="userinput"><code>&lt;count&gt; ::= an integer from 1 to 65536 in NR1 format</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_waveform_data.htm#_waveform_data_query" title="Query Syntax">:WAVeform:DATA?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;binary block length bytes&gt;, &lt;binary data&gt;</code></strong></p><p><strong class="userinput"><code>For example, to transmit 1000 bytes of data, the syntax would be: #800001000&lt;1000 bytes of data&gt;&lt;NL&gt;</code></strong></p><p><strong class="userinput"><code>8 is the number of digits that follow</code></strong></p><p><strong class="userinput"><code>00001000 is the number of bytes to be transmitted</code></strong></p><p><strong class="userinput"><code>&lt;1000 bytes of data&gt; is the actual data</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_waveform_format.htm#_waveform_format_command" title="Command Syntax">:WAVeform:FORMat &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_waveform_format.htm#_waveform_format_query" title="Query Syntax">:WAVeform:FORMat?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {WORD | BYTE | ASCII}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_waveform_points.htm#_waveform_points_command" title="Command Syntax">:WAVeform:POINts &lt;#&nbsp;points&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_waveform_points.htm#_waveform_points_query" title="Query Syntax">:WAVeform:POINts?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;#&nbsp;points&gt; ::= {100 | 250 | 500 | 1000 | &lt;points_mode&gt;} if waveform points mode is NORMal</code></strong></p><p><strong class="userinput"><code>&lt;#&nbsp;points&gt; ::= {100 | 250 | 500 | 1000 | 2000 ... 8000000 in 1-2-5 sequence | &lt;points_mode&gt;} if waveform points mode is MAXimum or RAW</code></strong></p><p><strong class="userinput"><code>&lt;points_mode&gt; ::= {NORMal | MAXimum | RAW}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_waveform_points_mode.htm#_waveform_points_mode_command" title="Command Syntax">:WAVeform:POINts:MODE &lt;points_mode&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_waveform_points_mode.htm#_waveform_points_mode_query" title="Query Syntax">:WAVeform:POINts:MODE?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;points_mode&gt; ::= {NORMal | MAXimum | RAW}</code></strong></p></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_waveform_preamble.htm#_waveform_preamble_query" title="Query Syntax">:WAVeform:PREamble?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;preamble_block&gt; ::= &lt;format NR1&gt;, &lt;type NR1&gt;,&lt;points NR1&gt;,&lt;count NR1&gt;, &lt;xincrement NR3&gt;, &lt;xorigin NR3&gt;, &lt;xreference NR1&gt;,&lt;yincrement NR3&gt;, &lt;yorigin NR3&gt;, &lt;yreference NR1&gt;</code></strong></p><p><strong class="userinput"><code>&lt;format&gt; ::= an integer in NR1 format:</code></strong></p><pre class="synopsis"> • 0 for BYTE format
 • 1 for WORD format
 • 2 for ASCii format</pre><p><strong class="userinput"><code>&lt;type&gt; ::= an integer in NR1 format:</code></strong></p><pre class="synopsis"> • 0 for NORMal type
 • 1 for PEAK detect type
 • 3 for AVERage type
 • 4 for HRESolution type</pre><p><strong class="userinput"><code>&lt;count&gt; ::= Average count, or 1 if PEAK detect type or NORMal; an integer in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_waveform_segmented_count.htm#_waveform_segmented_count_query" title="Query Syntax">:WAVeform:SEGMented:COUNt?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;count&gt; ::= an integer from 2 to 1000 in NR1 format (with Option SGM)</code></strong></p></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_waveform_segmented_ttag.htm#_waveform_segmented_ttag_query" title="Query Syntax">:WAVeform:SEGMented:TTAG?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;time_tag&gt; ::= in NR3 format (with Option SGM)</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_waveform_source.htm#_waveform_source_command" title="Command Syntax">:WAVeform:SOURce &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_waveform_source.htm#_waveform_source_query" title="Query Syntax">:WAVeform:SOURce?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH | SBUS1} for DSO models</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; | POD{1 | 2} | BUS{1 | 2} | FUNCtion | MATH | SBUS1} for MSO models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_waveform_source_subsource.htm#_waveform_source_subsource_command" title="Command Syntax">:WAVeform:SOURce:SUBSource &lt;subsource&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_waveform_source_subsource.htm#_waveform_source_subsource_query" title="Query Syntax">:WAVeform:SOURce:SUBSource?</a></code></strong></td><td><strong class="userinput"><code>&lt;subsource&gt; ::= {{SUB0 | RX | MOSI} | {SUB1 | TX | MISO}}</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_waveform_type.htm#_waveform_type_query" title="Query Syntax">:WAVeform:TYPE?</a></code></strong></td><td><strong class="userinput"><code>&lt;return_mode&gt; ::= {NORM | PEAK | AVER | HRES}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_waveform_unsigned.htm#_waveform_unsigned_command" title="Command Syntax">:WAVeform:UNSigned {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_waveform_unsigned.htm#_waveform_unsigned_query" title="Query Syntax">:WAVeform:UNSigned?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_waveform_view.htm#_waveform_view_command" title="Command Syntax">:WAVeform:VIEW &lt;view&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_waveform_view.htm#_waveform_view_query" title="Query Syntax">:WAVeform:VIEW?</a></code></strong></td><td><strong class="userinput"><code>&lt;view&gt; ::= {MAIN}</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_waveform_xincrement.htm#_waveform_xincrement_query" title="Query Syntax">:WAVeform:XINCrement?</a></code></strong></td><td><strong class="userinput"><code>&lt;return_value&gt; ::= x-increment in the current preamble in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_waveform_xorigin.htm#_waveform_xorigin_query" title="Query Syntax">:WAVeform:XORigin?</a></code></strong></td><td><strong class="userinput"><code>&lt;return_value&gt; ::= x-origin value in the current preamble in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_waveform_xreference.htm#_waveform_xreference_query" title="Query Syntax">:WAVeform:XREFerence?</a></code></strong></td><td><strong class="userinput"><code>&lt;return_value&gt; ::= 0 (x-reference value in the current preamble in NR1 format)</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_waveform_yincrement.htm#_waveform_yincrement_query" title="Query Syntax">:WAVeform:YINCrement?</a></code></strong></td><td><strong class="userinput"><code>&lt;return_value&gt; ::= y-increment value in the current preamble in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_waveform_yorigin.htm#_waveform_yorigin_query" title="Query Syntax">:WAVeform:YORigin?</a></code></strong></td><td><strong class="userinput"><code>&lt;return_value&gt; ::= y-origin in the current preamble in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_waveform_yreference.htm#_waveform_yreference_query" title="Query Syntax">:WAVeform:YREFerence?</a></code></strong></td><td><strong class="userinput"><code>&lt;return_value&gt; ::= y-reference value in the current preamble in NR1 format</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Waveform_Generator_Commands_Summary"></a><div class="table"><a name="d0e9140"></a><p class="title"><b>:WGEN Commands Summary:</b></p><div class="table-contents"><table summary=":WGEN Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_wgen_frequency.htm#_wgen_frequency_command" title="Command Syntax">:WGEN:FREQuency &lt;frequency&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_frequency.htm#_wgen_frequency_query" title="Query Syntax">:WGEN:FREQuency?</a></code></strong></td><td><strong class="userinput"><code>&lt;frequency&gt; ::= frequency in Hz in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_function.htm#_wgen_function_command" title="Command Syntax">:WGEN:FUNCtion &lt;signal&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_function.htm#_wgen_function_query" title="Query Syntax">:WGEN:FUNCtion?</a></code></strong></td><td><strong class="userinput"><code>&lt;signal&gt; ::= {SINusoid | SQUare | RAMP | PULSe | NOISe | DC}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_function_pulse_width.htm#_wgen_function_pulse_width_command" title="Command Syntax">:WGEN:FUNCtion:PULSe:WIDTh &lt;width&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_function_pulse_width.htm#_wgen_function_pulse_width_query" title="Query Syntax">:WGEN:FUNCtion:PULSe:WIDTh?</a></code></strong></td><td><strong class="userinput"><code>&lt;width&gt; ::= pulse width in seconds in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_function_ramp_symmetry.htm#_wgen_function_ramp_symmetry_command" title="Command Syntax">:WGEN:FUNCtion:RAMP:SYMMetry &lt;percent&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_function_ramp_symmetry.htm#_wgen_function_ramp_symmetry_query" title="Query Syntax">:WGEN:FUNCtion:RAMP:SYMMetry?</a></code></strong></td><td><strong class="userinput"><code>&lt;percent&gt; ::= symmetry percentage from 0% to 100% in NR1 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_function_square_dcycle.htm#_wgen_function_square_dcycle_command" title="Command Syntax">:WGEN:FUNCtion:SQUare:DCYCle &lt;percent&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_function_square_dcycle.htm#_wgen_function_square_dcycle_query" title="Query Syntax">:WGEN:FUNCtion:SQUare:DCYCle?</a></code></strong></td><td><strong class="userinput"><code>&lt;percent&gt; ::= duty cycle percentage from 20% to 80% in NR1 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_am_depth.htm#_wgen_modulation_am_depth_command" title="Command Syntax">:WGEN:MODulation:AM:DEPTh &lt;percent&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_am_depth.htm#_wgen_modulation_am_depth_query" title="Query Syntax">:WGEN:MODulation:AM:DEPTh?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;percent&gt; ::= AM depth percentage from 0% to 100% in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_am_frequency.htm#_wgen_modulation_am_frequency_command" title="Command Syntax">:WGEN:MODulation:AM:FREQuency &lt;frequency&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_am_frequency.htm#_wgen_modulation_am_frequency_query" title="Query Syntax">:WGEN:MODulation:AM:FREQuency?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;frequency&gt; ::= modulating waveform frequency in Hz in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_fm_deviation.htm#_wgen_modulation_fm_deviation_command" title="Command Syntax">:WGEN:MODulation:FM:DEViation &lt;frequency&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_fm_deviation.htm#_wgen_modulation_fm_deviation_query" title="Query Syntax">:WGEN:MODulation:FM:DEViation?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;frequency&gt; ::= frequency deviation in Hz in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_fm_frequency.htm#_wgen_modulation_fm_frequency_command" title="Command Syntax">:WGEN:MODulation:FM:FREQuency &lt;frequency&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_fm_frequency.htm#_wgen_modulation_fm_frequency_query" title="Query Syntax">:WGEN:MODulation:FM:FREQuency?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;frequency&gt; ::= modulating waveform frequency in Hz in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_fskey_frequency.htm#_wgen_modulation_fskey_frequency_command" title="Command Syntax">:WGEN:MODulation:FSKey:FREQuency &lt;percent&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_fskey_frequency.htm#_wgen_modulation_fskey_frequency_query" title="Query Syntax">:WGEN:MODulation:FSKey:FREQuency?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;frequency&gt; ::= hop frequency in Hz in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_fskey_rate.htm#_wgen_modulation_fskey_rate_command" title="Command Syntax">:WGEN:MODulation:FSKey:RATE &lt;rate&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_fskey_rate.htm#_wgen_modulation_fskey_rate_query" title="Query Syntax">:WGEN:MODulation:FSKey:RATE?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;rate&gt; ::= FSK modulation rate in Hz in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_function.htm#_wgen_modulation_function_command" title="Command Syntax">:WGEN:MODulation:FUNCtion &lt;shape&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_function.htm#_wgen_modulation_function_query" title="Query Syntax">:WGEN:MODulation:FUNCtion?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;shape&gt; ::= {SINusoid | SQUare| RAMP}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_function_ramp_symmetry.htm#_wgen_modulation_function_ramp_symmetry_command" title="Command Syntax">:WGEN:MODulation:FUNCtion:RAMP:SYMMetry &lt;percent&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_function_ramp_symmetry.htm#_wgen_modulation_function_ramp_symmetry_query" title="Query Syntax">:WGEN:MODulation:FUNCtion:RAMP:SYMMetry?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;percent&gt; ::= symmetry percentage from 0% to 100% in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_noise.htm#_wgen_modulation_noise_command" title="Command Syntax">:WGEN:MODulation:NOISe &lt;percent&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_noise.htm#_wgen_modulation_noise_query" title="Query Syntax">:WGEN:MODulation:NOISe?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;percent&gt; ::= 0 to 100</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_state.htm#_wgen_modulation_state_command" title="Command Syntax">:WGEN:MODulation:STATe {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_state.htm#_wgen_modulation_state_query" title="Query Syntax">:WGEN:MODulation:STATe?</a></code></strong></td><td><p><strong class="userinput"><code>{0 | 1}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_type.htm#_wgen_modulation_type_command" title="Command Syntax">:WGEN:MODulation:TYPE &lt;type&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_type.htm#_wgen_modulation_type_query" title="Query Syntax">:WGEN:MODulation:TYPE?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;type&gt; ::= {AM | FM | FSK}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_output.htm#_wgen_output_command" title="Command Syntax">:WGEN:OUTPut {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_output.htm#_wgen_output_query" title="Query Syntax">:WGEN:OUTPut?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_output_load.htm#_wgen_output_load_command" title="Command Syntax">:WGEN:OUTPut:LOAD &lt;impedance&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_output_load.htm#_wgen_output_load_query" title="Query Syntax">:WGEN:OUTPut:LOAD?</a></code></strong></td><td><strong class="userinput"><code>&lt;impedance&gt; ::= {ONEMeg | FIFTy}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_period.htm#_wgen_period_command" title="Command Syntax">:WGEN:PERiod &lt;period&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_period.htm#_wgen_period_query" title="Query Syntax">:WGEN:PERiod?</a></code></strong></td><td><strong class="userinput"><code>&lt;period&gt; ::= period in seconds in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_rst.htm#_wgen_rst_command" title="Command Syntax">:WGEN:RST</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>n/a</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_voltage.htm#_wgen_voltage_command" title="Command Syntax">:WGEN:VOLTage &lt;amplitude&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_voltage.htm#_wgen_voltage_query" title="Query Syntax">:WGEN:VOLTage?</a></code></strong></td><td><strong class="userinput"><code>&lt;amplitude&gt; ::= amplitude in volts in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_voltage_high.htm#_wgen_voltage_high_command" title="Command Syntax">:WGEN:VOLTage:HIGH &lt;high&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_voltage_high.htm#_wgen_voltage_high_query" title="Query Syntax">:WGEN:VOLTage:HIGH?</a></code></strong></td><td><strong class="userinput"><code>&lt;high&gt; ::= high-level voltage in volts, in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_voltage_low.htm#_wgen_voltage_low_command" title="Command Syntax">:WGEN:VOLTage:LOW &lt;low&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_voltage_low.htm#_wgen_voltage_low_query" title="Query Syntax">:WGEN:VOLTage:LOW?</a></code></strong></td><td><strong class="userinput"><code>&lt;low&gt; ::= low-level voltage in volts, in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_voltage_offset.htm#_wgen_voltage_offset_command" title="Command Syntax">:WGEN:VOLTage:OFFSet &lt;offset&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_voltage_offset.htm#_wgen_voltage_offset_query" title="Query Syntax">:WGEN:VOLTage:OFFSet?</a></code></strong></td><td><strong class="userinput"><code>&lt;offset&gt; ::= offset in volts in NR3 format</code></strong></td></tr></tbody></table></div></div><br class="table-break"><a name="Waveform_Memory_Commands_Summary"></a><div class="table"><a name="d0e9456"></a><p class="title"><b>:WMEMory&lt;r&gt; Commands Summary:</b></p><div class="table-contents"><table summary=":WMEMory<r&gt; Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_wmemory_r_clear.htm#_wmemory_r_clear_command" title="Command Syntax">:WMEMory&lt;r&gt;:CLEar</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wmemory_r_display.htm#_wmemory_r_display_command" title="Command Syntax">:WMEMory&lt;r&gt;:DISPlay {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_wmemory_r_display.htm#_wmemory_r_display_query" title="Query Syntax">:WMEMory&lt;r&gt;:DISPlay?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>{0 | 1}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wmemory_r_label.htm#_wmemory_r_label_command" title="Command Syntax">:WMEMory&lt;r&gt;:LABel &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wmemory_r_label.htm#_wmemory_r_label_query" title="Query Syntax">:WMEMory&lt;r&gt;:LABel?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;string&gt; ::= any series of 10 or less ASCII characters enclosed in quotation marks</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wmemory_r_save.htm#_wmemory_r_save_command" title="Command Syntax">:WMEMory&lt;r&gt;:SAVE &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>NOTE: Only ADD or SUBtract math operations can be saved as reference waveforms.</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wmemory_r_skew.htm#_wmemory_r_skew_command" title="Command Syntax">:WMEMory&lt;r&gt;:SKEW &lt;skew&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wmemory_r_skew.htm#_wmemory_r_skew_query" title="Query Syntax">:WMEMory&lt;r&gt;:SKEW?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;skew&gt; ::= time in seconds in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wmemory_r_yoffset.htm#_wmemory_r_yoffset_command" title="Command Syntax">:WMEMory&lt;r&gt;:YOFFset &lt;offset&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_wmemory_r_yoffset.htm#_wmemory_r_yoffset_query" title="Query Syntax">:WMEMory&lt;r&gt;:YOFFset?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;offset&gt; ::= vertical offset value in NR3 format</code></strong></p><p><strong class="userinput"><code>[suffix] ::= {V | mV}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wmemory_r_yrange.htm#_wmemory_r_yrange_command" title="Command Syntax">:WMEMory&lt;r&gt;:YRANge &lt;range&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_wmemory_r_yrange.htm#_wmemory_r_yrange_query" title="Query Syntax">:WMEMory&lt;r&gt;:YRANge?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;range&gt; ::= vertical full-scale range value in NR3 format</code></strong></p><p><strong class="userinput"><code>[suffix] ::= {V | mV}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wmemory_r_yscale.htm#_wmemory_r_yscale_command" title="Command Syntax">:WMEMory&lt;r&gt;:YSCale &lt;scale&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_wmemory_r_yscale.htm#_wmemory_r_yscale_query" title="Query Syntax">:WMEMory&lt;r&gt;:YSCale?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;scale&gt; ::= vertical units per division value in NR3 format</code></strong></p><p><strong class="userinput"><code>[suffix] ::= {V | mV}</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"></div></body></html>