<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>::= (Defined As)</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="Syntax.htm" title="Syntax Elements"><link rel="prev" href="braces.htm" title="{ } (Braces)"><link rel="next" href="angle_brackets.htm" title="< &gt; (Angle Brackets)"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="Syntax.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Syntax Elements </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="section" lang="en"><div class="titlepage"><div><div><h3 class="title"><a name="defined_as"></a>::= (Defined As)<a name="d0e9707"></a></h3></div></div></div><p>::= means "defined as".</p><p>For example, &lt;A&gt; ::= &lt;B&gt; indicates that &lt;A&gt; can
      be replaced by &lt;B&gt; in any statement containing &lt;A&gt;.</p></div></body></html>